[TITLE]
Scenario: Base 
Date: 6/5/2024 7:50:59 AM 

[PATTERNS]
AWWADiurnalFlow 0.5 0.3 0.2 0.2 0.2 0.3 0.4 0.5 
AWWADiurnalFlow 0.9 1.2 1.3 1.4 1.4 1.3 1.3 1.2 
AWWADiurnalFlow 1.2 1.3 1.4 1.5 1.7 1.8 1.6 0.9 
MeasuredDiurnalFlow 0.15 0.22 0.29 0.51 0.73 1.16 2.18 1.75 
MeasuredDiurnalFlow 1.45 1.31 1.24 1.24 1.31 1.16 1.16 1.31 
MeasuredDiurnalFlow 0.87 1.02 1.31 1.02 1.02 0.73 0.58 0.29 
Unity 1 1 1 1 1 1 1 1 
Unity 1 1 1 1 1 1 1 1 
Unity 1 1 1 1 1 1 1 1 
1/2ofMeasured 0.07 0.11 0.15 0.25 0.36 0.58 1.09 0.87 
1/2ofMeasured 0.73 0.65 0.62 0.62 0.65 0.58 0.58 0.65 
1/2ofMeasured 0.44 0.51 0.65 0.51 0.51 0.36 0.29 0.15 
MaxDayDiurnal 0.15 0.22 0.29 0.51 0.73 1.16 2.18 1.75 
MaxDayDiurnal 1.45 1.31 1.24 1.24 1.31 1.16 1.16 1.31 
MaxDayDiurnal 0.87 1.02 1.31 1.02 1.02 0.73 0.58 0.29 

[CURVES]
;HEADLOSS:
GPVHeadlossCurve-1 0 0
GPVHeadlossCurve-1 200 0.4
GPVHeadlossCurve-1 300 0.9
GPVHeadlossCurve-1 500 2.3
GPVHeadlossCurve-1 1000 11
GPVHeadlossCurve-1 2000 35
;PUMP:
PMP-1 0 190
PMP-1 25 189
PMP-1 50 185
PMP-1 75 183
PMP-1 100 180
PMP-1 125 150
PMP-1 150 125
PMP-1 175 105
PMP-1 190 100
;EFFICIENCY:
PMP-1E 25 0
PMP-1E 50 35
PMP-1E 75 50
PMP-1E 100 60
PMP-1E 125 65
PMP-1E 150 65
PMP-1E 175 60

[JUNCTIONS]
main_fittings-1 640.245 0 
main_fittings-100 899.594 0 
main_fittings-101 893.668 0 
main_fittings-102 889.997 0 
main_fittings-103 879.633 0 
main_fittings-104 860.407 0 
main_fittings-105 854.791 0 
main_fittings-106 846.533 0 
main_fittings-107 843.551 0 
main_fittings-108 811.083 0 
main_fittings-109 955.672 0 
main_fittings-110 910.392 0 
main_fittings-111 849.193 0 
main_fittings-112 726.447 0 
main_fittings-113 814.092 0 
main_fittings-114 815.723 0 
main_fittings-115 813.508 0 
main_fittings-118 773.719 0 
main_fittings-119 770.833 0 
main_fittings-120 763.93 0 
main_fittings-121 764.471 0 
main_fittings-122 764.921 0 
main_fittings-123 747.399 0 
main_fittings-124 747.401 0 
main_fittings-125 746.138 0 
main_fittings-126 746.335 0 
main_fittings-127 743.064 0 
main_fittings-128 743.052 0 
main_fittings-129 668.413 0 
main_fittings-130 756.096 0 
main_fittings-131 753.592 0 
main_fittings-132 746.297 0 
main_fittings-133 744.929 0 
main_fittings-134 743.157 0 
main_fittings-135 743.847 0 
main_fittings-136 749.883 0 
main_fittings-137 746.662 0 
main_fittings-138 740.62 0 
main_fittings-140 775.542 0 
main_fittings-141 775.094 0 
main_fittings-142 782.736 0 
main_fittings-143 786.753 0 
main_fittings-145 795.796 0 
main_fittings-146 796.335 0 
main_fittings-148 727.126 0 
main_fittings-149 733.738 0 
main_fittings-150 761.98 0 
main_fittings-151 745.348 0 
main_fittings-154 927.141 0 
main_fittings-155 917.121 0 
main_fittings-156 836.773 0 
main_fittings-157 827.227 0 
main_fittings-158 790.307 0 
main_fittings-159 848.004 0 
main_fittings-160 797.688 0 
main_fittings-161 797.09 0 
main_fittings-162 789.78 0 
main_fittings-163 789.769 0 
main_fittings-164 749.791 0 
main_fittings-165 749.799 0 
main_fittings-166 750.086 0 
main_fittings-167 736.582 0 
main_fittings-168 694.915 0 
main_fittings-169 694.33 0 
main_fittings-171 694.52 0 
main_fittings-172 694.47 0 
main_fittings-173 694.341 0 
main_fittings-174 694.16 0 
main_fittings-175 694.668 0 
main_fittings-176 694.616 0 
main_fittings-177 712.718 0 
main_fittings-178 712.769 0 
main_fittings-179 729.11 0 
main_fittings-180 749.654 0 
main_fittings-181 748.039 0 
main_fittings-182 747.407 0 
main_fittings-183 745.214 0 
main_fittings-184 745.056 0 
main_fittings-185 744.774 0 
main_fittings-186 745.456 0 
main_fittings-187 733.327 0 
main_fittings-188 694.501 0 
main_fittings-189 699.635 0 
main_fittings-190 705.281 0 
main_fittings-191 705.049 0 
main_fittings-192 708.448 0 
main_fittings-193 705.577 0 
main_fittings-194 704.526 0 
main_fittings-195 696.515 0 
main_fittings-196 721.959 0 
main_fittings-197 721.741 0 
main_fittings-198 721.889 0 
main_fittings-199 725.432 0 
main_fittings-2 662.299 0 
main_fittings-200 725.491 0 
main_fittings-201 746.591 0 
main_fittings-202 714.079 0 
main_fittings-204 718.405 0 
main_fittings-205 726.169 0 
main_fittings-206 710.16 0 
main_fittings-207 678.543 0 
main_fittings-208 676.646 0 
main_fittings-209 680.185 0 
main_fittings-210 664.32 0 
main_fittings-211 664.592 0 
main_fittings-212 664.099 0 
main_fittings-213 648.597 0 
main_fittings-214 648.738 0 
main_fittings-215 649.014 0 
main_fittings-216 658.21 0 
main_fittings-217 658.111 0 
main_fittings-218 657.712 0 
main_fittings-219 718.96 0 
main_fittings-220 717.893 0 
main_fittings-221 717.477 0 
main_fittings-222 717.652 0 
main_fittings-223 717.614 0 
main_fittings-224 715.647 0 
main_fittings-225 715.504 0 
main_fittings-226 715.717 0 
main_fittings-227 716.469 0 
main_fittings-228 716.336 0 
main_fittings-229 713.435 0 
main_fittings-230 793.809 0 
main_fittings-231 794.195 0 
main_fittings-232 732.546 0 
main_fittings-233 799.37 0 
main_fittings-234 799.515 0 
main_fittings-235 801.264 0 
main_fittings-236 789.2 0 
main_fittings-237 789.176 0 
main_fittings-238 785.489 0 
main_fittings-239 794.429 0 
main_fittings-240 795.165 0 
main_fittings-241 792.098 0 
main_fittings-242 811.084 0 
main_fittings-243 808.387 0 
main_fittings-244 808.364 0 
main_fittings-245 795.006 0 
main_fittings-246 795.449 0 
main_fittings-247 702.823 0 
main_fittings-248 679.368 0 
main_fittings-250 694.833 0 
main_fittings-251 693.784 0 
main_fittings-252 694.259 0 
main_fittings-253 695.158 0 
main_fittings-255 695.163 0 
main_fittings-256 695.301 0 
main_fittings-257 694.621 0 
main_fittings-258 730.536 0 
main_fittings-259 747.841 0 
main_fittings-260 747.66 0 
main_fittings-261 747.287 0 
main_fittings-262 746.372 0 
main_fittings-263 746.498 0 
main_fittings-264 747.652 0 
main_fittings-265 747.113 0 
main_fittings-266 747.13 0 
main_fittings-267 746.82 0 
main_fittings-268 763.511 0 
main_fittings-3 662.609 0 
main_fittings-4 645.435 0 
main_fittings-5 647.628 0 
main_fittings-6 648.889 0 
main_fittings-71 733.173 0 
main_fittings-72 732.816 0 
main_fittings-73 729.44 0 
main_fittings-74 808.288 0 
main_fittings-75 740.067 0 
main_fittings-76 737.761 0 
main_fittings-77 756.233 0 
main_fittings-78 748.833 0 
main_fittings-79 932.966 0 
main_fittings-80 937.002 0 
main_fittings-81 921.521 0 
main_fittings-82 931 0 
main_fittings-83 788.981 0 
main_fittings-84 789.004 0 
main_fittings-85 788.642 0 
main_fittings-86 736.517 0 
main_fittings-87 712.138 0 
main_fittings-88 732.621 0 
main_fittings-89 695.891 0 
main_fittings-90 750.624 0 
main_fittings-91 802.625 0 
main_fittings-92 793.712 0 
main_fittings-93 831.025 0 
main_fittings-94 785.755 0 
main_fittings-95 810.613 0 
main_fittings-96 810.42 0 
main_fittings-97 810.742 0 
main_fittings-98 887.368 0 
main_fittings-99 903.375 0 
meter-3 934.336 0 
meter-4 813.153 0 
J-1 649.05 0 
J-3 681.93 0 
J-4 747.41 0 
J-15 746.26 0 
J-18 745.96 0 
J-19 745.91 0 
J-20 743.93 0 
J-21 775.44 0 
J-22 697.91 0 
J-23 750.01 0 
J-24 750.01 0 
J-26 695.58 0 
J-27 696 0 
J-29 697.88 0 
J-33 767.53 0 
J-34 799.34 0 
J-35 775.44 0 
J-36 744.81 0 
J-38 814 0 
J-40 663.75 0 
J-43 824.71 0 
J-44 725.57 0 
J-46 759.54 0 
J-47 804.79 0 
J-48 743.14 0 
J-50 733.15 0 
J-51 696.58 0 
J-52 796.22 0 
J-53 662.71 0 
J-55 663.41 0 
J-56 786.5 0 
J-58 746.69 0 
J-60 760.44 0 
J-61 717.82 0 
J-63 761.3 0 
J-64 726 0 
J-66 698.26 0 
J-67 698.26 0 
J-69 735.93 0 
J-70 795.24 0 
J-71 703.53 0 
J-72 743.4 0 
J-75 887.61 0 
J-76 659.24 0 
J-78 743.43 0 
J-79 730.37 0 
J-81 745.86 0 
J-82 726.62 0 
J-83 747.53 0 
J-85 789.77 0 
J-86 720.71 0 
J-87 775.2 0 
J-88 673.38 0 
J-90 707.92 0 
J-91 709.07 0 
J-93 663.31 0 
J-94 708.21 0 
J-95 771.09 0 
J-96 763.93 0 
J-98 704.79 0 
J-100 709.53 0 
J-102 748.43 0 
J-103 741.46 0 
J-105 773.9 0 
J-106 746.6 0 
J-108 764.28 0 
J-109 756.24 0 
J-110 733.74 0 
J-111 733.1 0 
J-112 743.81 0 
J-113 714 0 
J-115 745.57 0 
J-116 728.5 0 
J-117 744.88 0 
J-118 755.43 0 
J-119 751.17 0 
J-120 644.93 0 
J-122 747.71 0 
J-123 645.68 0 
J-124 725.08 0 
J-125 761.26 0 
J-126 751.38 0 
J-128 748.54 0 
J-129 731.55 0 
J-130 729.23 0 
J-131 765.7 0 
J-132 759.91 0 
J-133 656.89 0 
J-135 698.21 0 
J-138 751.43 0 
J-139 694.49 0 
J-142 694.8 0 
J-143 745 0 
J-144 774.75 0 
J-145 673.24 0 
J-146 695.3 0 
J-147 662.54 0 
J-148 649.05 0 
J-149 771.06 0 
J-151 758.37 0 
J-152 712.83 0 
J-153 740 0 
J-156 710.21 0 
J-157 745.13 0 
J-158 745.63 0 
J-159 814.45 0 
J-161 704.47 0 
J-163 734 0 
J-164 747.69 0 
J-167 764.34 0 
J-169 748.76 0 
J-171 736 0 
J-172 793 0 
J-174 744.85 0 
J-175 745 0 
J-176 744.99 0 
J-177 702.3 0 
J-180 764.32 0 
J-181 684.31 0 
J-182 730 0 
J-191 784 0 
J-196 699.7 0 
J-201 737 0 
J-202 698.26 0 
J-206 725 0 
J-211 703 0 
J-217 715 0 
J-218 744 0 
J-220 751.5 0 
J-224 744.9 0 
J-225 670 0 
J-226 745 0 
J-233 746 0 
J-237 742.16 0 
J-242 730 0 
J-246 655 0 
J-247 694 0 
J-248 694.109 0 
J-250 931.986 0 
J-251 903.652 0 
J-254 694.214 0 
main_fittings-254 696.35 0 
J-261 852.53 0 
J-262 887.96 0 
J-263 750.21 0 
J-264 736.07 0 
J-267 742.14 0 
J-268 752.58 0 
J-269 745.95 0 
J-270 696.76 0 
J-271 766.42 0 
J-272 744.8 0 
J-273 813.75 0 
J-278 729.17 0 
J-279 735.79 0 
J-280 733.9 0 
J-281 725.17 0 
J-282 722.43 0 
J-283 724.1 0 
J-284 724.54 0 
J-286 724.41 0 
J-287 750 0 
J-288 749.32 0 
J-293 764.9 0 
J-294 695.69 0 
J-295 731.72 0 
J-297 746.36 0 
J-298 799.79 0 
J-299 809 0 
J-300 771.51 0 
J-301 769.09 0 
J-302 782.72 0 
J-303 789.7 0 
J-305 795.51 0 
J-306 750.4 0 
J-307 739.82 0 
J-308 746.4 0 
J-309 741.69 0 
J-310 732.22 0 
J-312 738.07 0 
J-313 647 0 
J-314 744.33 0 
J-315 741.52 0 
J-316 837.38 0 
J-317 743.77 0 
J-318 726.76 0 
J-319 717.43 0 
J-320 679.95 0 
J-321 689.04 0 
J-322 697.92 0 
J-323 729.73 0 
J-324 763.12 0 
J-334 759.41 0 
J-335 718.66 0 
J-336 716.31 0 
J-337 725.79 0 
J-339 724.55 0 
J-340 720.06 0 
J-341 731.94 0 
J-344 731.52 0 
J-347 737.34 0 
J-350 761.04 0 
J-352 767.3 0 
J-354 743.73 0 
J-355 745.8 0 
J-356 766.23 0 
J-357 756.99 0 
J-358 750.44 0 
J-359 765.7 0 
J-360 768.74 0 
J-361 780.03 0 
J-362 793.79 0 
J-363 801.21 0 
J-364 917.44 0 
J-365 893.03 0 
J-366 807.24 0 
J-367 750.17 0 
J-368 755.41 0 
J-369 759.3 0 
J-370 803.63 0 
J-371 811.47 0 
J-372 850.9 0 
J-379 681.73 0 
J-381 724.38 0 
J-382 716.39 0 
J-383 721.69 0 
J-384 699.16 0 
J-398 712.24 0 
J-412 932.579 0 
J-413 807 0 
J-414 815.16 0 
J-415 815.698 0 
J-416 788.607 0 
J-422 790 0 
J-423 790 0 
145 924.831 0 
FHW-002 837.382 0 
FHW-003 786.501 0 
N-001 745.855 0 
N-002 746.404 0 
N-003 739.819 0 
N-004 726.658 0 
N-005 714.778 0 
N-006 750.396 0 
N-007 699.304 0 
N-008 699.664 0 
N-009 696.488 0 
N-010 696.757 0 
N-011 695.577 0 
N-012 696.576 0 
N-013 695.69 0 
N-014 698.211 0 
N-015 709.073 0 
N-016 720.705 0 
N-017 709.534 0 
N-018 729.225 0 
N-019 735.94 0 
N-020 743.402 0 
N-021 739.796 0 
N-022 745.57 0 
N-023 729.173 0 
N-024 727.443 0 
N-025 733.742 0 
161 775.203 0 
N-027 702.303 0 
N-028 718.663 0 
N-029 716.31 0 
N-030 662.543 0 
N-031 663.332 0 
N-032 730.371 0 
N-033 732.221 0 
N-034 731.944 0 
N-035 720.061 0 
N-036 701.45 0 
N-037 699.162 0 
N-038 847.324 0 
N-039 707.916 0 
N-040 731.518 0 
N-041 731.717 0 
N-042 775.964 0 
N-043 749.31 0 
N-044 749.322 0 
N-045 750 0 
N-046 698.258 0 
N-047 725.12 0 
N-048 724.544 0 
N-049 724.103 0 
N-050 725.17 0 
N-051 722.431 0 
N-052 724.411 0 
N-053 721.69 0 
N-054 716.392 0 
N-055 724.382 0 
N-056 764.895 0 
N-057 735.932 0 
N-058 738.07 0 
N-059 739.897 0 
N-060 741.69 0 
N-061 744.547 0 
N-062 746.472 0 
N-063 668.921 0 
N-064 673.236 0 
N-065 681.731 0 
N-066 679.419 0 
N-067 676.219 0 
N-068 677.299 0 
N-069 673.377 0 
N-070 664.927 0 
135 656.299 0 
N-072 663.751 0 
N-073 662.713 0 
N-074 663.409 0 
N-075 663.31 0 
N-076 659.239 0 
N-077 649.046 0 
N-078 649.045 0 
N-079 656.894 0 
N-080 646.353 0 
N-081 645.678 0 
S-001 804.791 0 
143 850.902 0 
S-003 811.465 0 
S-004 803.631 0 
S-005 795.508 0 
S-006 731.706 0 
S-007 782.719 0 
S-008 769.088 0 
S-009 763.121 0 
S-010 759.301 0 
S-011 755.409 0 
S-012 750.168 0 
S-013 759.912 0 
S-014 725.081 0 
S-015 721.536 0 
S-016 727.693 0 
S-017 703.525 0 
S-018 726.617 0 
S-019 747.712 0 
S-020 791.492 0 
S-021 809.553 0 
S-022 806.368 0 
S-023 799.762 0 
S-024 808.999 0 
79 807.236 0 
S-026 839.027 0 
S-027 852.529 0 
S-028 887.961 0 
S-029 917.44 0 
S-030 906.51 0 
S-031 813.752 0 
S-032 904.152 0 
181 921.175 0 
S-034 801.206 0 
S-035 793.794 0 
S-036 780.03 0 
S-037 768.74 0 
S-038 765.703 0 
S-039 753.919 0 
S-040 752.577 0 
S-041 745.627 0 
S-042 750.443 0 
S-043 756.987 0 
S-044 766.23 0 
S-045 774.718 0 
S-046 786.245 0 
S-047 794.444 0 
S-048 746.3 0 
S-049 745.796 0 
S-050 743.73 0 
S-051 748.313 0 
S-052 704.79 0 
S-053 746.364 0 
S-054 753.999 0 
S-055 758.732 0 
S-056 767.296 0 
S-057 794.226 0 
S-058 789.695 0 
S-059 773.098 0 
61 764.279 0 
S-061 765.7 0 
S-062 767.026 0 
S-063 761.037 0 
S-064 748.426 0 
S-065 743.805 0 
S-066 745.126 0 
S-067 651.028 0 
S-068 750 0 
S-069 751.433 0 
S-070 746.601 0 
S-071 744.798 0 
163 743.425 0 
S-073 737.34 0 
S-074 745.952 0 
S-075 739.864 0 
S-076 733.899 0 
S-077 735.792 0 
S-078 750.165 0 
S-079 746.687 0 
S-080 747.222 0 
S-081 748.535 0 
S-082 755.428 0 
S-083 759.405 0 
S-084 766.737 0 
S-085 771.507 0 
S-086 747.685 0 
W-004 775.437 0 
W-005 766.422 0 
W-006 773.9 0 
W-007 771.093 0 
W-008 761.26 0 
W-009 748.544 0 
W-010 756.238 0 
20 746.262 0 
W-012 750.208 0 
W-013 743.772 0 
W-014 738.999 0 
W-015 726.764 0 
W-016 717.432 0 
W-017 679.946 0 
W-018 689.043 0 
W-019 697.922 0 
W-020 729.726 0 
W-021 731.006 0 
W-022 681.925 0 
W-023 736.066 0 
W-024 741.524 0 
W-025 744.328 0 
W-026 744.878 0 
W-027 747.533 0 
W-028 751.384 0 
W-029 763.929 0 
AV-1 805.315 0 
AV-2 754.482 0 
AV-3 889.259 0 
24-A 694.793 0 
24-B 694.793 0 
25-A 695.461 0 
25-B 695.461 0 
26-A 694.872 0 
26-B 694.872 0 
27-A 694.796 0 
27-B 694.796 0 
29-A 694.369 0 
29-B 694.369 0 
30-A 694.409 0 
30-B 694.409 0 
31-A 694.435 0 
31-B 694.435 0 
32-A 694.493 0 
32-B 694.493 0 
33-A 704.473 0 
33-B 704.473 0 
34-A 717.96 0 
34-B 717.96 0 
35-A 717.754 0 
35-B 717.754 0 
36-A 717.824 0 
36-B 717.824 0 
37-A 717.554 0 
37-B 717.554 0 
38-A 718.937 0 
38-B 718.937 0 
39-A 718.158 0 
39-B 718.158 0 
40-A 712.239 0 
40-B 712.239 0 
41-A 712.833 0 
41-B 712.833 0 
42-A 712.934 0 
42-B 712.934 0 
43-A 713.397 0 
43-B 713.397 0 
44-A 725.706 0 
44-B 725.706 0 
45-A 726.792 0 
45-B 726.792 0 
46-A 729.97 0 
46-B 729.97 0 
47-A 730.066 0 
47-B 730.066 0 
48-A 739.375 0 
48-B 739.375 0 
49-A 749.122 0 
49-B 749.122 0 
50-A 747.495 0 
50-B 747.495 0 
51-A 746.077 0 
51-B 746.077 0 
52-A 745.148 0 
52-B 745.148 0 
53-A 744.989 0 
53-B 744.989 0 
54-A 745.962 0 
54-B 745.962 0 
55-A 745.801 0 
55-B 745.801 0 
56-A 745.978 0 
56-B 745.978 0 
58-A 745.354 0 
58-B 745.354 0 
59-A 745.105 0 
59-B 745.105 0 
60-A 766.345 0 
60-B 766.345 0 
61-A 767.383 0 
61-B 767.383 0 
62-A 731.554 0 
62-B 731.554 0 
63-A 726.577 0 
63-B 726.577 0 
64-A 725.572 0 
64-B 725.572 0 
66-A 725.79 0 
66-B 725.79 0 
67-A 715.53 0 
67-B 715.53 0 
68-A 694.555 0 
68-B 694.555 0 
70-A 716.342 0 
70-B 716.342 0 
71-A 705.028 0 
71-B 705.028 0 
72-A 705.418 0 
72-B 705.418 0 
74-A 705.393 0 
74-B 705.393 0 
75-A 734.403 0 
75-B 734.403 0 
76-A 694.978 0 
76-B 694.978 0 
77-A 697.878 0 
77-B 697.878 0 
78-A 721.589 0 
78-B 721.589 0 
79-A 725.695 0 
79-B 725.695 0 
80-A 735.622 0 
80-B 735.622 0 
81-A 734.407 0 
81-B 734.407 0 
82-A 734.939 0 
82-B 734.939 0 
83-A 735.399 0 
83-B 735.399 0 
84-A 735.141 0 
84-B 735.141 0 
85-A 737.47 0 
85-B 737.47 0 
86-A 738.041 0 
86-B 738.041 0 
87-A 737.94 0 
87-B 737.94 0 
88-A 737.034 0 
88-B 737.034 0 
89-A 736.924 0 
89-B 736.924 0 
90-A 737.2 0 
90-B 737.2 0 
91-A 736.937 0 
91-B 736.937 0 
92-A 738.37 0 
92-B 738.37 0 
93-A 738.542 0 
93-B 738.542 0 
94-A 738.178 0 
94-B 738.178 0 
95-A 738.383 0 
95-B 738.383 0 
96-A 738.386 0 
96-B 738.386 0 
97-A 741.049 0 
97-B 741.049 0 
98-A 741.108 0 
98-B 741.108 0 
99-A 741.064 0 
99-B 741.064 0 
100-A 743.555 0 
100-B 743.555 0 
101-A 744.179 0 
101-B 744.179 0 
102-A 743.236 0 
102-B 743.236 0 
103-A 746.243 0 
103-B 746.243 0 
104-A 739.022 0 
104-B 739.022 0 
105-A 735.692 0 
105-B 735.692 0 
106-A 728.763 0 
106-B 728.763 0 
108-A 725.918 0 
108-B 725.918 0 
109-A 718.1 0 
109-B 718.1 0 
110-A 721.315 0 
110-B 721.315 0 
111-A 712.761 0 
111-B 712.761 0 
112-A 792.898 0 
112-B 792.898 0 
113-A 719.671 0 
113-B 719.671 0 
114-A 726.349 0 
114-B 726.349 0 
115-A 726.068 0 
115-B 726.068 0 
116-A 726.716 0 
116-B 726.716 0 
117-A 723.46 0 
117-B 723.46 0 
118-A 723.511 0 
118-B 723.511 0 
119-A 724.553 0 
119-B 724.553 0 
121-A 722.373 0 
121-B 722.373 0 
122-A 722.812 0 
122-B 722.812 0 
123-A 708.968 0 
123-B 708.968 0 
124-A 708.212 0 
124-B 708.212 0 
125-A 679.492 0 
125-B 679.492 0 
126-A 679.378 0 
126-B 679.378 0 
127-A 679.706 0 
127-B 679.706 0 
128-A 676.901 0 
128-B 676.901 0 
129-A 664.392 0 
129-B 664.392 0 
130-A 664.433 0 
130-B 664.433 0 
131-A 663.264 0 
131-B 663.264 0 
132-A 664.195 0 
132-B 664.195 0 
133-A 664.489 0 
133-B 664.489 0 
134-A 648.752 0 
134-B 648.752 0 
135-A 662.604 0 
135-B 662.604 0 
136-A 657.607 0 
136-B 657.607 0 
138-A 648.095 0 
138-B 648.095 0 
207-A 932.699 0 
207-B 932.699 0 
208-A 810.253 0 
208-B 810.253 0 
209-A 824.708 0 
209-B 824.708 0 
210-A 903.707 0 
210-B 903.707 0 
212-A 815.707 0 
212-B 815.707 0 
213-A 812.142 0 
213-B 812.142 0 
214-A 809.218 0 
214-B 809.218 0 
215-A 809.668 0 
215-B 809.668 0 
216-A 809.428 0 
216-B 809.428 0 
217-A 813.103 0 
217-B 813.103 0 
218-A 813.212 0 
218-B 813.212 0 
219-A 839.8 0 
219-B 839.8 0 
220-A 887.61 0 
220-B 887.61 0 
223-A 798.231 0 
223-B 798.231 0 
224-A 736.852 0 
224-B 736.852 0 
225-A 786.191 0 
225-B 786.191 0 
226-A 788.745 0 
226-B 788.745 0 
227-A 789.345 0 
227-B 789.345 0 
229-A 792.159 0 
229-B 792.159 0 
230-A 793.461 0 
230-B 793.461 0 
231-A 793.111 0 
231-B 793.111 0 
232-A 796.224 0 
232-B 796.224 0 
233-A 795.235 0 
233-B 795.235 0 
234-A 799.341 0 
234-B 799.341 0 
235-A 808 0 
235-B 808 0 
238-A 811.92 0 
238-B 811.92 0 
239-A 784.174 0 
239-B 784.174 0 
240-A 795.319 0 
240-B 795.319 0 
241-A 796.295 0 
241-B 796.295 0 
242-A 797.089 0 
242-B 797.089 0 
243-A 784.964 0 
243-B 784.964 0 
244-A 771.421 0 
244-B 771.421 0 
245-A 775.177 0 
245-B 775.177 0 
246-A 771.059 0 
246-B 771.059 0 
247-A 761.298 0 
247-B 761.298 0 
248-A 764.321 0 
248-B 764.321 0 
249-A 764.34 0 
249-B 764.34 0 
250-A 684.309 0 
250-B 684.309 0 
251-A 748.279 0 
251-B 748.279 0 
252-A 748.29 0 
252-B 748.29 0 
253-A 748.572 0 
253-B 748.572 0 
254-A 765.573 0 
254-B 765.573 0 
255-A 764.493 0 
255-B 764.493 0 
256-A 763.805 0 
256-B 763.805 0 
257-A 767.528 0 
257-B 767.528 0 
258-A 765.991 0 
258-B 765.991 0 
259-A 764.576 0 
259-B 764.576 0 
260-A 764.278 0 
260-B 764.278 0 
261-A 765.932 0 
261-B 765.932 0 
262-A 764.75 0 
262-B 764.75 0 
263-A 759.54 0 
263-B 759.54 0 
264-A 755.952 0 
264-B 755.952 0 
265-A 755.144 0 
265-B 755.144 0 
266-A 747.318 0 
266-B 747.318 0 
267-A 747.078 0 
267-B 747.078 0 
268-A 745.267 0 
268-B 745.267 0 
269-A 746.337 0 
269-B 746.337 0 
270-A 744.986 0 
270-B 744.986 0 
271-A 745.913 0 
271-B 745.913 0 
272-A 746.165 0 
272-B 746.165 0 
273-A 751.17 0 
273-B 751.17 0 
274-A 751.39 0 
274-B 751.39 0 
275-A 754.485 0 
275-B 754.485 0 
276-A 755.128 0 
276-B 755.128 0 
278-A 758.462 0 
278-B 758.462 0 
279-A 758.683 0 
279-B 758.683 0 
280-A 758.279 0 
280-B 758.279 0 
281-A 758.344 0 
281-B 758.344 0 
282-A 743.932 0 
282-B 743.932 0 
283-A 743.589 0 
283-B 743.589 0 
284-A 743.144 0 
284-B 743.144 0 
285-A 669.428 0 
285-B 669.428 0 
286-A 676.371 0 
286-B 676.371 0 
287-A 758.367 0 
287-B 758.367 0 
288-A 760.436 0 
288-B 760.436 0 
289-A 765.65 0 
289-B 765.65 0 
290-A 764.449 0 
290-B 764.449 0 
291-A 760.876 0 
291-B 760.876 0 
293-A 744.812 0 
293-B 744.812 0 
294-A 744.704 0 
294-B 744.704 0 
295-A 748.43 0 
295-B 748.43 0 
296-A 743.116 0 
296-B 743.116 0 
297-A 741.464 0 
297-B 741.464 0 
298-A 746.183 0 
298-B 746.183 0 
299-A 740.891 0 
299-B 740.891 0 
300-A 740.159 0 
300-B 740.159 0 
301-A 746.994 0 
301-B 746.994 0 
303-A 781.763 0 
303-B 781.763 0 
304-A 781.862 0 
304-B 781.862 0 
305-A 755.236 0 
305-B 755.236 0 
306-A 755.539 0 
306-B 755.539 0 
307-A 755.081 0 
307-B 755.081 0 
308-A 755.993 0 
308-B 755.993 0 
309-A 756.909 0 
309-B 756.909 0 
310-A 723.259 0 
310-B 723.259 0 
311-A 714.019 0 
311-B 714.019 0 
312-A 710.206 0 
312-B 710.206 0 
313-A 717.077 0 
313-B 717.077 0 
314-A 723.513 0 
314-B 723.513 0 
315-A 762.812 0 
315-B 762.812 0 
316-A 765.128 0 
316-B 765.128 0 
317-A 764.113 0 
317-B 764.113 0 
318-A 758.665 0 
318-B 758.665 0 
319-A 758.722 0 
319-B 758.722 0 
321-A 752.48 0 
321-B 752.48 0 
322-A 753.241 0 
322-B 753.241 0 
323-A 753.595 0 
323-B 753.595 0 
324-A 747.96 0 
324-B 747.96 0 
325-A 744.468 0 
325-B 744.468 0 
326-A 743.313 0 
326-B 743.313 0 
327-A 742.183 0 
327-B 742.183 0 
329-A 741.283 0 
329-B 741.283 0 
330-A 730.545 0 
330-B 730.545 0 
332-A 741.413 0 
332-B 741.413 0 
333-A 736.836 0 
333-B 736.836 0 
334-A 743.495 0 
334-B 743.495 0 
337-A 788.025 0 
337-B 788.025 0 
338-A 786.267 0 
338-B 786.267 0 
339-A 728.997 0 
339-B 728.997 0 
340-A 785.041 0 
340-B 785.041 0 
341-A 774.638 0 
341-B 774.638 0 
342-A 752.161 0 
342-B 752.161 0 
343-A 735.319 0 
343-B 735.319 0 
344-A 733.131 0 
344-B 733.131 0 
346-A 733.854 0 
346-B 733.854 0 
347-A 733.154 0 
347-B 733.154 0 
348-A 715.666 0 
348-B 715.666 0 
349-A 708.129 0 
349-B 708.129 0 
353-A 740.219 0 
353-B 740.219 0 
354-A 755.208 0 
354-B 755.208 0 
355-A 750.71 0 
355-B 750.71 0 
356-A 754.41 0 
356-B 754.41 0 
2141-A 746.16 0 
2141-B 746.16 0 
2144-A 725.59 0 
2144-B 725.59 0 
2147-A 704.09 0 
2147-B 704.09 0 
2150-A 704.98 0 
2150-B 704.98 0 
2153-A 726.38 0 
2153-B 726.38 0 
2156-A 722.39 0 
2156-B 722.39 0 
2165-A 898.49 0 
2165-B 898.49 0 
2173-A 759.54 0 
2173-B 759.54 0 
2178-A 751.81 0 
2178-B 751.81 0 
2181-A 775 0 
2181-B 775 0 
2184-A 760.6 0 
2184-B 760.6 0 
2187-A 825.7 0 
2187-B 825.7 0 
2190-A 733.27 0 
2190-B 733.27 0 
2193-A 730.25 0 
2193-B 730.25 0 
2196-A 678.82 0 
2196-B 678.82 0 
2202-A 703.6 0 
2202-B 703.6 0 
2991-A 932.58 0 
2991-B 932.58 0 
2994-A 790 0 
2994-B 790 0 
3006-A 789 0 
3006-B 789 0 
3009-A 789 0 
3009-B 789 0 
3018-A 790 0 
3018-B 790 0 
2464-A 815.71 0 
2464-B 815.71 0 

[RESERVOIRS]
R-1 957 

[TANKS]
T-1 903.64 19.36 0 22.72 120 0.1 

[DEMANDS]
main_fittings-1 1.88571428571429 1/2ofMeasured 
main_fittings-100 1.88571428571429 1/2ofMeasured 
main_fittings-101 1.88571428571429 1/2ofMeasured 
main_fittings-102 1.88571428571429 1/2ofMeasured 
main_fittings-103 1.88571428571429 1/2ofMeasured 
main_fittings-104 1.88571428571429 1/2ofMeasured 
main_fittings-105 1.88571428571429 1/2ofMeasured 
main_fittings-106 1.88571428571429 1/2ofMeasured 
main_fittings-107 1.88571428571429 1/2ofMeasured 
main_fittings-108 1.88571428571429 1/2ofMeasured 
main_fittings-109 1.88571428571429 1/2ofMeasured 
main_fittings-110 1.88571428571429 1/2ofMeasured 
main_fittings-111 1.88571428571429 1/2ofMeasured 
main_fittings-112 1.88571428571429 1/2ofMeasured 
main_fittings-113 1.88571428571429 1/2ofMeasured 
main_fittings-114 1.88571428571429 1/2ofMeasured 
main_fittings-115 1.88571428571429 1/2ofMeasured 
main_fittings-118 2.82857142857143 1/2ofMeasured 
main_fittings-119 2.82857142857143 1/2ofMeasured 
main_fittings-120 2.82857142857143 1/2ofMeasured 
main_fittings-121 2.82857142857143 1/2ofMeasured 
main_fittings-122 2.82857142857143 1/2ofMeasured 
main_fittings-123 2.82857142857143 1/2ofMeasured 
main_fittings-124 2.82857142857143 1/2ofMeasured 
main_fittings-125 2.82857142857143 1/2ofMeasured 
main_fittings-126 2.82857142857143 1/2ofMeasured 
main_fittings-127 2.82857142857143 1/2ofMeasured 
main_fittings-128 2.82857142857143 1/2ofMeasured 
main_fittings-129 2.82857142857143 1/2ofMeasured 
main_fittings-130 2.82857142857143 1/2ofMeasured 
main_fittings-131 2.82857142857143 1/2ofMeasured 
main_fittings-132 2.82857142857143 1/2ofMeasured 
main_fittings-133 2.82857142857143 1/2ofMeasured 
main_fittings-134 2.82857142857143 1/2ofMeasured 
main_fittings-135 2.82857142857143 1/2ofMeasured 
main_fittings-136 2.82857142857143 1/2ofMeasured 
main_fittings-137 2.82857142857143 1/2ofMeasured 
main_fittings-138 2.82857142857143 1/2ofMeasured 
main_fittings-140 2.82857142857143 1/2ofMeasured 
main_fittings-141 2.82857142857143 1/2ofMeasured 
main_fittings-142 2.82857142857143 1/2ofMeasured 
main_fittings-143 2.82857142857143 1/2ofMeasured 
main_fittings-145 2.82857142857143 1/2ofMeasured 
main_fittings-146 2.82857142857143 1/2ofMeasured 
main_fittings-148 2.82857142857143 1/2ofMeasured 
main_fittings-149 2.82857142857143 1/2ofMeasured 
main_fittings-150 2.82857142857143 1/2ofMeasured 
main_fittings-151 2.82857142857143 1/2ofMeasured 
main_fittings-154 2.82857142857143 1/2ofMeasured 
main_fittings-155 1.88571428571429 1/2ofMeasured 
main_fittings-156 1.88571428571429 1/2ofMeasured 
main_fittings-157 1.88571428571429 1/2ofMeasured 
main_fittings-158 1.88571428571429 1/2ofMeasured 
main_fittings-159 1.88571428571429 1/2ofMeasured 
main_fittings-160 1.88571428571429 1/2ofMeasured 
main_fittings-161 1.88571428571429 1/2ofMeasured 
main_fittings-162 1.88571428571429 1/2ofMeasured 
main_fittings-163 1.88571428571429 1/2ofMeasured 
main_fittings-164 1.88571428571429 1/2ofMeasured 
main_fittings-165 1.88571428571429 1/2ofMeasured 
main_fittings-166 1.88571428571429 1/2ofMeasured 
main_fittings-167 1.88571428571429 1/2ofMeasured 
main_fittings-168 1.88571428571429 1/2ofMeasured 
main_fittings-169 1.88571428571429 1/2ofMeasured 
main_fittings-171 1.88571428571429 1/2ofMeasured 
main_fittings-172 1.88571428571429 1/2ofMeasured 
main_fittings-173 1.88571428571429 1/2ofMeasured 
main_fittings-174 1.88571428571429 1/2ofMeasured 
main_fittings-175 1.88571428571429 1/2ofMeasured 
main_fittings-176 1.88571428571429 1/2ofMeasured 
main_fittings-177 1.88571428571429 1/2ofMeasured 
main_fittings-178 1.88571428571429 1/2ofMeasured 
main_fittings-179 1.88571428571429 1/2ofMeasured 
main_fittings-180 1.88571428571429 1/2ofMeasured 
main_fittings-181 1.88571428571429 1/2ofMeasured 
main_fittings-182 1.88571428571429 1/2ofMeasured 
main_fittings-183 1.88571428571429 1/2ofMeasured 
main_fittings-184 1.88571428571429 1/2ofMeasured 
main_fittings-185 1.88571428571429 1/2ofMeasured 
main_fittings-186 1.88571428571429 1/2ofMeasured 
main_fittings-187 1.88571428571429 1/2ofMeasured 
main_fittings-188 1.88571428571429 1/2ofMeasured 
main_fittings-189 1.88571428571429 1/2ofMeasured 
main_fittings-190 1.88571428571429 1/2ofMeasured 
main_fittings-191 1.88571428571429 1/2ofMeasured 
main_fittings-192 1.88571428571429 1/2ofMeasured 
main_fittings-193 1.88571428571429 1/2ofMeasured 
main_fittings-194 1.88571428571429 1/2ofMeasured 
main_fittings-195 1.88571428571429 1/2ofMeasured 
main_fittings-196 1.88571428571429 1/2ofMeasured 
main_fittings-197 1.88571428571429 1/2ofMeasured 
main_fittings-198 1.88571428571429 1/2ofMeasured 
main_fittings-199 1.88571428571429 1/2ofMeasured 
main_fittings-2 1.88571428571429 1/2ofMeasured 
main_fittings-200 1.88571428571429 1/2ofMeasured 
main_fittings-201 1.88571428571429 1/2ofMeasured 
main_fittings-202 1.88571428571429 1/2ofMeasured 
main_fittings-204 1.88571428571429 1/2ofMeasured 
main_fittings-205 1.88571428571429 1/2ofMeasured 
main_fittings-206 1.88571428571429 1/2ofMeasured 
main_fittings-207 1.88571428571429 1/2ofMeasured 
main_fittings-208 1.88571428571429 1/2ofMeasured 
main_fittings-209 1.88571428571429 1/2ofMeasured 
main_fittings-210 1.88571428571429 1/2ofMeasured 
main_fittings-211 1.88571428571429 1/2ofMeasured 
main_fittings-212 1.88571428571429 1/2ofMeasured 
main_fittings-213 1.88571428571429 1/2ofMeasured 
main_fittings-214 1.88571428571429 1/2ofMeasured 
main_fittings-215 1.88571428571429 1/2ofMeasured 
main_fittings-216 1.88571428571429 1/2ofMeasured 
main_fittings-217 1.88571428571429 1/2ofMeasured 
main_fittings-218 1.88571428571429 1/2ofMeasured 
main_fittings-219 1.88571428571429 1/2ofMeasured 
main_fittings-220 1.88571428571429 1/2ofMeasured 
main_fittings-221 1.88571428571429 1/2ofMeasured 
main_fittings-222 1.88571428571429 1/2ofMeasured 
main_fittings-223 1.88571428571429 1/2ofMeasured 
main_fittings-224 1.88571428571429 1/2ofMeasured 
main_fittings-225 1.88571428571429 1/2ofMeasured 
main_fittings-226 1.88571428571429 1/2ofMeasured 
main_fittings-227 1.88571428571429 1/2ofMeasured 
main_fittings-228 1.88571428571429 1/2ofMeasured 
main_fittings-229 1.88571428571429 1/2ofMeasured 
main_fittings-230 1.88571428571429 1/2ofMeasured 
main_fittings-231 1.88571428571429 1/2ofMeasured 
main_fittings-232 1.88571428571429 1/2ofMeasured 
main_fittings-233 1.88571428571429 1/2ofMeasured 
main_fittings-234 1.88571428571429 1/2ofMeasured 
main_fittings-235 1.88571428571429 1/2ofMeasured 
main_fittings-236 1.88571428571429 1/2ofMeasured 
main_fittings-237 1.88571428571429 1/2ofMeasured 
main_fittings-238 1.88571428571429 1/2ofMeasured 
main_fittings-239 1.88571428571429 1/2ofMeasured 
main_fittings-240 1.88571428571429 1/2ofMeasured 
main_fittings-241 1.88571428571429 1/2ofMeasured 
main_fittings-242 1.88571428571429 1/2ofMeasured 
main_fittings-243 1.88571428571429 1/2ofMeasured 
main_fittings-244 1.88571428571429 1/2ofMeasured 
main_fittings-245 1.88571428571429 1/2ofMeasured 
main_fittings-246 1.88571428571429 1/2ofMeasured 
main_fittings-247 1.88571428571429 1/2ofMeasured 
main_fittings-248 1.88571428571429 1/2ofMeasured 
main_fittings-250 1.88571428571429 1/2ofMeasured 
main_fittings-251 1.88571428571429 1/2ofMeasured 
main_fittings-252 1.88571428571429 1/2ofMeasured 
main_fittings-253 1.88571428571429 1/2ofMeasured 
main_fittings-255 1.88571428571429 1/2ofMeasured 
main_fittings-256 1.88571428571429 1/2ofMeasured 
main_fittings-257 1.88571428571429 1/2ofMeasured 
main_fittings-258 1.88571428571429 1/2ofMeasured 
main_fittings-259 1.88571428571429 1/2ofMeasured 
main_fittings-260 1.88571428571429 1/2ofMeasured 
main_fittings-261 1.88571428571429 1/2ofMeasured 
main_fittings-262 1.88571428571429 1/2ofMeasured 
main_fittings-263 1.88571428571429 1/2ofMeasured 
main_fittings-264 1.88571428571429 1/2ofMeasured 
main_fittings-265 1.88571428571429 1/2ofMeasured 
main_fittings-266 1.88571428571429 1/2ofMeasured 
main_fittings-267 1.88571428571429 1/2ofMeasured 
main_fittings-268 1.88571428571429 1/2ofMeasured 
main_fittings-3 1.88571428571429 1/2ofMeasured 
main_fittings-4 1.88571428571429 1/2ofMeasured 
main_fittings-5 0.942857142857143 1/2ofMeasured 
main_fittings-6 80.1428571428571 1/2ofMeasured 
main_fittings-71 1.88571428571429 1/2ofMeasured 
main_fittings-72 1.88571428571429 1/2ofMeasured 
main_fittings-73 1.88571428571429 1/2ofMeasured 
main_fittings-74 1.88571428571429 1/2ofMeasured 
main_fittings-75 1.88571428571429 1/2ofMeasured 
main_fittings-76 1.88571428571429 1/2ofMeasured 
main_fittings-77 1.88571428571429 1/2ofMeasured 
main_fittings-78 1.88571428571429 1/2ofMeasured 
main_fittings-79 1.88571428571429 1/2ofMeasured 
main_fittings-80 1.88571428571429 1/2ofMeasured 
main_fittings-81 1.88571428571429 1/2ofMeasured 
main_fittings-82 1.88571428571429 1/2ofMeasured 
main_fittings-83 1.88571428571429 1/2ofMeasured 
main_fittings-84 1.88571428571429 1/2ofMeasured 
main_fittings-85 1.88571428571429 1/2ofMeasured 
main_fittings-86 1.88571428571429 1/2ofMeasured 
main_fittings-87 1.88571428571429 1/2ofMeasured 
main_fittings-88 1.88571428571429 1/2ofMeasured 
main_fittings-89 1.88571428571429 1/2ofMeasured 
main_fittings-90 1.88571428571429 1/2ofMeasured 
main_fittings-91 1.88571428571429 1/2ofMeasured 
main_fittings-92 1.88571428571429 1/2ofMeasured 
main_fittings-93 1.88571428571429 1/2ofMeasured 
main_fittings-94 1.88571428571429 1/2ofMeasured 
main_fittings-95 1.88571428571429 1/2ofMeasured 
main_fittings-96 1.88571428571429 1/2ofMeasured 
main_fittings-97 1.88571428571429 1/2ofMeasured 
main_fittings-98 1.88571428571429 1/2ofMeasured 
main_fittings-99 1.88571428571429 1/2ofMeasured 
meter-3 1.88571428571429 1/2ofMeasured 
meter-4 1.88571428571429 1/2ofMeasured 
J-1 1.88571428571429 1/2ofMeasured 
J-3 1.88571428571429 1/2ofMeasured 
J-4 1.88571428571429 1/2ofMeasured 
J-15 1.88571428571429 1/2ofMeasured 
J-18 1.88571428571429 1/2ofMeasured 
J-19 1.88571428571429 1/2ofMeasured 
J-20 1.88571428571429 1/2ofMeasured 
J-21 1.88571428571429 1/2ofMeasured 
J-22 1.88571428571429 1/2ofMeasured 
J-23 1.88571428571429 1/2ofMeasured 
J-24 1.88571428571429 1/2ofMeasured 
J-26 1.88571428571429 1/2ofMeasured 
J-27 1.88571428571429 1/2ofMeasured 
J-29 1.88571428571429 1/2ofMeasured 
J-33 1.88571428571429 1/2ofMeasured 
J-34 1.88571428571429 1/2ofMeasured 
J-35 1.88571428571429 1/2ofMeasured 
J-36 1.88571428571429 1/2ofMeasured 
J-38 1.88571428571429 1/2ofMeasured 
J-40 1.88571428571429 1/2ofMeasured 
J-43 1.88571428571429 1/2ofMeasured 
J-44 1.88571428571429 1/2ofMeasured 
J-46 1.88571428571429 1/2ofMeasured 
J-47 1.88571428571429 1/2ofMeasured 
J-48 1.88571428571429 1/2ofMeasured 
J-50 1.88571428571429 1/2ofMeasured 
J-51 1.88571428571429 1/2ofMeasured 
J-52 1.88571428571429 1/2ofMeasured 
J-53 1.88571428571429 1/2ofMeasured 
J-55 1.88571428571429 1/2ofMeasured 
J-56 1.88571428571429 1/2ofMeasured 
J-58 1.88571428571429 1/2ofMeasured 
J-60 1.88571428571429 1/2ofMeasured 
J-61 1.88571428571429 1/2ofMeasured 
J-63 1.88571428571429 1/2ofMeasured 
J-64 1.88571428571429 1/2ofMeasured 
J-66 1.88571428571429 1/2ofMeasured 
J-67 1.88571428571429 1/2ofMeasured 
J-69 1.88571428571429 1/2ofMeasured 
J-70 1.88571428571429 1/2ofMeasured 
J-71 1.88571428571429 1/2ofMeasured 
J-72 1.88571428571429 1/2ofMeasured 
J-75 1.88571428571429 1/2ofMeasured 
J-76 1.88571428571429 1/2ofMeasured 
J-78 1.88571428571429 1/2ofMeasured 
J-79 1.88571428571429 1/2ofMeasured 
J-81 1.88571428571429 1/2ofMeasured 
J-82 1.88571428571429 1/2ofMeasured 
J-83 1.88571428571429 1/2ofMeasured 
J-85 1.88571428571429 1/2ofMeasured 
J-86 1.88571428571429 1/2ofMeasured 
J-87 1.88571428571429 1/2ofMeasured 
J-88 1.88571428571429 1/2ofMeasured 
J-90 1.88571428571429 1/2ofMeasured 
J-91 1.88571428571429 1/2ofMeasured 
J-93 1.88571428571429 1/2ofMeasured 
J-94 1.88571428571429 1/2ofMeasured 
J-95 1.88571428571429 1/2ofMeasured 
J-96 1.88571428571429 1/2ofMeasured 
J-98 1.88571428571429 1/2ofMeasured 
J-100 1.88571428571429 1/2ofMeasured 
J-102 1.88571428571429 1/2ofMeasured 
J-103 1.88571428571429 1/2ofMeasured 
J-105 1.88571428571429 1/2ofMeasured 
J-106 1.88571428571429 1/2ofMeasured 
J-108 1.88571428571429 1/2ofMeasured 
J-109 1.88571428571429 1/2ofMeasured 
J-110 1.88571428571429 1/2ofMeasured 
J-111 1.88571428571429 1/2ofMeasured 
J-112 1.88571428571429 1/2ofMeasured 
J-113 1.88571428571429 1/2ofMeasured 
J-115 1.88571428571429 1/2ofMeasured 
J-116 1.88571428571429 1/2ofMeasured 
J-117 1.88571428571429 1/2ofMeasured 
J-118 1.88571428571429 1/2ofMeasured 
J-119 1.88571428571429 1/2ofMeasured 
J-120 1.88571428571429 1/2ofMeasured 
J-122 1.88571428571429 1/2ofMeasured 
J-123 1.88571428571429 1/2ofMeasured 
J-124 1.88571428571429 1/2ofMeasured 
J-125 1.88571428571429 1/2ofMeasured 
J-126 1.88571428571429 1/2ofMeasured 
J-128 1.88571428571429 1/2ofMeasured 
J-129 1.88571428571429 1/2ofMeasured 
J-130 1.88571428571429 1/2ofMeasured 
J-131 2.82857142857143 1/2ofMeasured 
J-132 1.88571428571429 1/2ofMeasured 
J-133 1.88571428571429 1/2ofMeasured 
J-135 1.88571428571429 1/2ofMeasured 
J-138 1.88571428571429 1/2ofMeasured 
J-139 1.88571428571429 1/2ofMeasured 
J-142 1.88571428571429 1/2ofMeasured 
J-143 1.88571428571429 1/2ofMeasured 
J-144 1.88571428571429 1/2ofMeasured 
J-145 1.88571428571429 1/2ofMeasured 
J-146 1.88571428571429 1/2ofMeasured 
J-147 1.88571428571429 1/2ofMeasured 
J-148 1.88571428571429 1/2ofMeasured 
J-149 1.88571428571429 1/2ofMeasured 
J-151 1.88571428571429 1/2ofMeasured 
J-152 1.88571428571429 1/2ofMeasured 
J-153 1.88571428571429 1/2ofMeasured 
J-156 1.88571428571429 1/2ofMeasured 
J-157 1.88571428571429 1/2ofMeasured 
J-158 1.88571428571429 1/2ofMeasured 
J-159 1.88571428571429 1/2ofMeasured 
J-161 1.88571428571429 1/2ofMeasured 
J-163 1.88571428571429 1/2ofMeasured 
J-164 1.88571428571429 1/2ofMeasured 
J-167 1.88571428571429 1/2ofMeasured 
J-169 1.88571428571429 1/2ofMeasured 
J-171 1.88571428571429 1/2ofMeasured 
J-172 1.88571428571429 1/2ofMeasured 
J-174 1.88571428571429 1/2ofMeasured 
J-175 1.88571428571429 1/2ofMeasured 
J-176 1.88571428571429 1/2ofMeasured 
J-177 1.88571428571429 1/2ofMeasured 
J-180 1.88571428571429 1/2ofMeasured 
J-181 1.88571428571429 1/2ofMeasured 
J-182 1.88571428571429 1/2ofMeasured 
J-191 1.88571428571429 1/2ofMeasured 
J-196 1.88571428571429 1/2ofMeasured 
J-201 1.88571428571429 1/2ofMeasured 
J-202 1.88571428571429 1/2ofMeasured 
J-206 1.88571428571429 1/2ofMeasured 
J-211 1.88571428571429 1/2ofMeasured 
J-217 1.88571428571429 1/2ofMeasured 
J-218 1.88571428571429 1/2ofMeasured 
J-220 1.88571428571429 1/2ofMeasured 
J-224 1.88571428571429 1/2ofMeasured 
J-225 1.88571428571429 1/2ofMeasured 
J-226 1.88571428571429 1/2ofMeasured 
J-233 1.88571428571429 1/2ofMeasured 
J-237 1.88571428571429 1/2ofMeasured 
J-242 1.88571428571429 1/2ofMeasured 
J-246 1.88571428571429 1/2ofMeasured 
J-247 1.88571428571429 1/2ofMeasured 
J-248 1.88571428571429 1/2ofMeasured 
J-250 1.88571428571429 1/2ofMeasured 
J-251 1.88571428571429 1/2ofMeasured 
J-254 1.88571428571429 1/2ofMeasured 
main_fittings-254 1.88571428571429 1/2ofMeasured 
J-261 1.88571428571429 1/2ofMeasured 
J-262 1.88571428571429 1/2ofMeasured 
J-263 1.88571428571429 1/2ofMeasured 
J-264 1.88571428571429 1/2ofMeasured 
J-267 1.88571428571429 1/2ofMeasured 
J-268 1.88571428571429 1/2ofMeasured 
J-269 1.88571428571429 1/2ofMeasured 
J-270 1.88571428571429 1/2ofMeasured 
J-271 1.88571428571429 1/2ofMeasured 
J-272 1.88571428571429 1/2ofMeasured 
J-273 1.88571428571429 1/2ofMeasured 
J-278 1.88571428571429 1/2ofMeasured 
J-279 1.88571428571429 1/2ofMeasured 
J-280 1.88571428571429 1/2ofMeasured 
J-281 1.88571428571429 1/2ofMeasured 
J-282 1.88571428571429 1/2ofMeasured 
J-283 1.88571428571429 1/2ofMeasured 
J-284 1.88571428571429 1/2ofMeasured 
J-286 1.88571428571429 1/2ofMeasured 
J-287 1.88571428571429 1/2ofMeasured 
J-288 1.88571428571429 1/2ofMeasured 
J-293 1.88571428571429 1/2ofMeasured 
J-294 1.88571428571429 1/2ofMeasured 
J-295 1.88571428571429 1/2ofMeasured 
J-297 1.88571428571429 1/2ofMeasured 
J-298 1.88571428571429 1/2ofMeasured 
J-299 1.88571428571429 1/2ofMeasured 
J-300 1.88571428571429 1/2ofMeasured 
J-301 1.88571428571429 1/2ofMeasured 
J-302 1.88571428571429 1/2ofMeasured 
J-303 1.88571428571429 1/2ofMeasured 
J-305 1.88571428571429 1/2ofMeasured 
J-306 1.88571428571429 1/2ofMeasured 
J-307 1.88571428571429 1/2ofMeasured 
J-308 1.88571428571429 1/2ofMeasured 
J-309 1.88571428571429 1/2ofMeasured 
J-310 1.88571428571429 1/2ofMeasured 
J-312 1.88571428571429 1/2ofMeasured 
J-313 1.88571428571429 1/2ofMeasured 
J-314 1.88571428571429 1/2ofMeasured 
J-315 1.88571428571429 1/2ofMeasured 
J-316 0.942857142857143 1/2ofMeasured 
J-317 0.942857142857143 1/2ofMeasured 
J-318 0.942857142857143 1/2ofMeasured 
J-319 0.942857142857143 1/2ofMeasured 
J-320 0.942857142857143 1/2ofMeasured 
J-321 0.942857142857143 1/2ofMeasured 
J-322 0.942857142857143 1/2ofMeasured 
J-323 0.942857142857143 1/2ofMeasured 
J-324 0.942857142857143 1/2ofMeasured 
J-334 0.942857142857143 1/2ofMeasured 
J-335 0.942857142857143 1/2ofMeasured 
J-336 0.942857142857143 1/2ofMeasured 
J-337 0.942857142857143 1/2ofMeasured 
J-339 0.942857142857143 1/2ofMeasured 
J-340 0.942857142857143 1/2ofMeasured 
J-341 0.942857142857143 1/2ofMeasured 
J-344 0.942857142857143 1/2ofMeasured 
J-347 0.942857142857143 1/2ofMeasured 
J-350 0.942857142857143 1/2ofMeasured 
J-352 0.942857142857143 1/2ofMeasured 
J-354 0.942857142857143 1/2ofMeasured 
J-355 0.942857142857143 1/2ofMeasured 
J-356 0.942857142857143 1/2ofMeasured 
J-357 1.88571428571429 1/2ofMeasured 
J-358 0.942857142857143 1/2ofMeasured 
J-359 0.942857142857143 1/2ofMeasured 
J-360 0.942857142857143 1/2ofMeasured 
J-361 0.942857142857143 1/2ofMeasured 
J-362 0.942857142857143 1/2ofMeasured 
J-363 0.942857142857143 1/2ofMeasured 
J-364 0.942857142857143 1/2ofMeasured 
J-365 0.942857142857143 1/2ofMeasured 
J-366 0.942857142857143 1/2ofMeasured 
J-367 0.942857142857143 1/2ofMeasured 
J-368 1.88571428571429 1/2ofMeasured 
J-369 0.942857142857143 1/2ofMeasured 
J-370 0.942857142857143 1/2ofMeasured 
J-371 0.942857142857143 1/2ofMeasured 
J-372 0.942857142857143 1/2ofMeasured 
J-379 0.942857142857143 1/2ofMeasured 
J-381 0.942857142857143 1/2ofMeasured 
J-382 0.942857142857143 1/2ofMeasured 
J-383 0.942857142857143 1/2ofMeasured 
J-384 0.942857142857143 1/2ofMeasured 
J-398 0.942857142857143 1/2ofMeasured 
J-412 0.942857142857143 1/2ofMeasured 
J-413 0.942857142857143 1/2ofMeasured 
J-414 0.942857142857143 1/2ofMeasured 
J-415 0.942857142857143 1/2ofMeasured 

[EMITTERS]

[PUMPS]
PMP-1 2464-A 2464-B HEAD PMP-1 SPEED 1  

[VALVES]
NV-001 24-A 24-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-002 25-A 25-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-003 26-A 26-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-004 27-A 27-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-006 29-A 29-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-007 30-A 30-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-008 31-A 31-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-009 32-A 32-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-010 33-A 33-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-011 34-A 34-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-012 35-A 35-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-013 36-A 36-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-014 37-A 37-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-015 38-A 38-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-016 39-A 39-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-017 40-A 40-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-018 41-A 41-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-019 42-A 42-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-020 43-A 43-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-021 44-A 44-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-022 45-A 45-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-023 46-A 46-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-024 47-A 47-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-025 48-A 48-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-026 49-A 49-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-027 50-A 50-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-028 51-A 51-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-029 52-A 52-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-030 53-A 53-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-031 54-A 54-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-032 55-A 55-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-033 56-A 56-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-035 58-A 58-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-036 59-A 59-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-037 60-A 60-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-038 61-A 61-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-039 62-A 62-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-040 63-A 63-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-041 64-A 64-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-043 66-A 66-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-044 67-A 67-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-045 68-A 68-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-047 70-A 70-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-048 71-A 71-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-049 72-A 72-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-051 74-A 74-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-052 75-A 75-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-053 76-A 76-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-054 77-A 77-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-055 78-A 78-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-056 79-A 79-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-057 80-A 80-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-058 81-A 81-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-059 82-A 82-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-060 83-A 83-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-061 84-A 84-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-062 85-A 85-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-063 86-A 86-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-064 87-A 87-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-065 88-A 88-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-066 89-A 89-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-067 90-A 90-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-068 91-A 91-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-069 92-A 92-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-070 93-A 93-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-071 94-A 94-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-072 95-A 95-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-073 96-A 96-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-074 97-A 97-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-075 98-A 98-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-076 99-A 99-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-077 100-A 100-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-078 101-A 101-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-079 102-A 102-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-080 103-A 103-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-081 104-A 104-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-082 105-A 105-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-083 106-A 106-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-085 108-A 108-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-086 109-A 109-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-087 110-A 110-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-088 111-A 111-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-089 112-A 112-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-090 113-A 113-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-091 114-A 114-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-092 115-A 115-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-093 116-A 116-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-094 117-A 117-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-095 118-A 118-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-096 119-A 119-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-098 121-A 121-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-099 122-A 122-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-100 123-A 123-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-101 124-A 124-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-102 125-A 125-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-103 126-A 126-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-104 127-A 127-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-105 128-A 128-B 6 GPV GPVHeadlossCurve-1 0.39 
NV-106 129-A 129-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-107 130-A 130-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-108 131-A 131-B 4 GPV GPVHeadlossCurve-1 0.39 
NV-109 132-A 132-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-110 133-A 133-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-111 134-A 134-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-112 135-A 135-B 12 GPV GPVHeadlossCurve-1 0.39 
NV-113 136-A 136-B 8 GPV GPVHeadlossCurve-1 0.39 
NV-115 138-A 138-B 8 GPV GPVHeadlossCurve-1 0.39 
Sv-001 207-A 207-B 16 GPV GPVHeadlossCurve-1 0.39 
SV-006 208-A 208-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-007 209-A 209-B 1 GPV GPVHeadlossCurve-1 0.39 
SV-008 210-A 210-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-010 212-A 212-B 10 GPV GPVHeadlossCurve-1 0.39 
SV-011 213-A 213-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-012 214-A 214-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-013 215-A 215-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-014 216-A 216-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-015 217-A 217-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-016 218-A 218-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-017 219-A 219-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-018 220-A 220-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-021 223-A 223-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-022 224-A 224-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-023 225-A 225-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-024 226-A 226-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-025 227-A 227-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-027 229-A 229-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-028 230-A 230-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-029 231-A 231-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-030 232-A 232-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-031 233-A 233-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-032 234-A 234-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-033 235-A 235-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-036 238-A 238-B 1 GPV GPVHeadlossCurve-1 0.39 
SV-037 239-A 239-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-041 240-A 240-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-042 241-A 241-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-043 242-A 242-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-044 243-A 243-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-045 244-A 244-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-046 245-A 245-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-047 246-A 246-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-048 247-A 247-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-049 248-A 248-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-050 249-A 249-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-051 250-A 250-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-052 251-A 251-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-053 252-A 252-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-054 253-A 253-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-055 254-A 254-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-056 255-A 255-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-057 256-A 256-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-058 257-A 257-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-059 258-A 258-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-060 259-A 259-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-061 260-A 260-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-062 261-A 261-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-063 262-A 262-B 1 GPV GPVHeadlossCurve-1 0.39 
SV-064 263-A 263-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-065 264-A 264-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-066 265-A 265-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-067 266-A 266-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-069 267-A 267-B 1 GPV GPVHeadlossCurve-1 0.39 
SV-070 268-A 268-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-071 269-A 269-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-072 270-A 270-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-073 271-A 271-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-074 272-A 272-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-075 273-A 273-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-076 274-A 274-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-077 275-A 275-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-078 276-A 276-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-080 278-A 278-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-081 279-A 279-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-082 280-A 280-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-083 281-A 281-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-084 282-A 282-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-085 283-A 283-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-086 284-A 284-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-087 285-A 285-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-088 286-A 286-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-089 287-A 287-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-090 288-A 288-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-091 289-A 289-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-092 290-A 290-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-093 291-A 291-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-095 293-A 293-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-096 294-A 294-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-098 295-A 295-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-099 296-A 296-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-100 297-A 297-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-101 298-A 298-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-102 299-A 299-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-103 300-A 300-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-104 301-A 301-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-106 303-A 303-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-107 304-A 304-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-108 305-A 305-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-109 306-A 306-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-110 307-A 307-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-111 308-A 308-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-112 309-A 309-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-113 310-A 310-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-114 311-A 311-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-115 312-A 312-B 10 GPV GPVHeadlossCurve-1 0.39 
SV-116 313-A 313-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-117 314-A 314-B 10 GPV GPVHeadlossCurve-1 0.39 
SV-119 315-A 315-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-120 316-A 316-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-121 317-A 317-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-122 318-A 318-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-123 319-A 319-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-125 321-A 321-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-126 322-A 322-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-127 323-A 323-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-128 324-A 324-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-129 325-A 325-B 12 GPV GPVHeadlossCurve-1 0.39 
SV-130 326-A 326-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-131 327-A 327-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-133 329-A 329-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-134 330-A 330-B 6 GPV GPVHeadlossCurve-1 0.39 
SV-136 332-A 332-B 4 GPV GPVHeadlossCurve-1 0.39 
SV-137 333-A 333-B 8 GPV GPVHeadlossCurve-1 0.39 
SV-138 334-A 334-B 12 GPV GPVHeadlossCurve-1 0.39 
WV-007 337-A 337-B 8 GPV GPVHeadlossCurve-1 0.39 
WV-008 338-A 338-B 6 GPV GPVHeadlossCurve-1 0.39 
WV-009 339-A 339-B 6 GPV GPVHeadlossCurve-1 0.39 
WV-010 340-A 340-B 8 GPV GPVHeadlossCurve-1 0.39 
WV-011 341-A 341-B 4 GPV GPVHeadlossCurve-1 0.39 
WV-012 342-A 342-B 8 GPV GPVHeadlossCurve-1 0.39 
WV-013 343-A 343-B 8 GPV GPVHeadlossCurve-1 0.39 
WV-014 344-A 344-B 4 GPV GPVHeadlossCurve-1 0.39 
WV-016 346-A 346-B 6 GPV GPVHeadlossCurve-1 0.39 
WV-017 347-A 347-B 6 GPV GPVHeadlossCurve-1 0.39 
WV-018 348-A 348-B 10 GPV GPVHeadlossCurve-1 0.39 
WV-019 349-A 349-B 1 GPV GPVHeadlossCurve-1 0.39 
WV-023 353-A 353-B 8 GPV GPVHeadlossCurve-1 0.39 
WV-024 354-A 354-B 6 GPV GPVHeadlossCurve-1 0.39 
WV-025 355-A 355-B 4 GPV GPVHeadlossCurve-1 0.39 
WV-026 356-A 356-B 4 GPV GPVHeadlossCurve-1 0.39 
GPV-2 2141-A 2141-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-3 2144-A 2144-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-4 2147-A 2147-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-5 2150-A 2150-B 12 GPV GPVHeadlossCurve-1 0.39 
GPV-6 2153-A 2153-B 12 GPV GPVHeadlossCurve-1 0.39 
GPV-7 2156-A 2156-B 12 GPV GPVHeadlossCurve-1 0.39 
GPV-10 2165-A 2165-B 4 GPV GPVHeadlossCurve-1 0.39 
GPV-12 2173-A 2173-B 6 GPV GPVHeadlossCurve-1 0.39 
GPV-15 2178-A 2178-B 4 GPV GPVHeadlossCurve-1 0.39 
GPV-16 2181-A 2181-B 6 GPV GPVHeadlossCurve-1 0.39 
GPV-17 2184-A 2184-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-18 2187-A 2187-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-19 2190-A 2190-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-20 2193-A 2193-B 4 GPV GPVHeadlossCurve-1 0.39 
GPV-21 2196-A 2196-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-23 2202-A 2202-B 8 GPV GPVHeadlossCurve-1 0.39 
GPV-24 2991-A 2991-B 6 GPV GPVHeadlossCurve-1 0 
PRV-SmallEast 2994-A 2994-B 2 PRV 58.841823514016 10 
PRV-SmallWest 3006-A 3006-B 2 PRV 59.2744839810308 10 
PRV-LargeWest 3009-A 3009-B 8 PRV -341.369108474696 10 
PRV-LargeEast 3018-A 3018-B 10 PRV -341.80176894171 10 

[PIPES]
mains-902 N-078 J-1 0.487122382606463 6 130 0 
mains-522 266-A main_fittings-259 4.28890665659513 6 130 0 
mains-946 W-022 J-3 0.551343305260522 6 130 0 
mains-974 main_fittings-182 J-4 11.2643467505919 6 130 0 
mains-521 266-A main_fittings-259 4.28890665659513 6 130 0 
mains-215 95-A 96-A 12.5136002980193 4 130 0 
mains-461 281-B 280-A 2.67804063900424 4 65 0 
mains-162 52-B main_fittings-183 6.78158810714389 8 130 0 
mains-785 main_fittings-97 main_fittings-96 1.10739653502725 16 130 0 
mains-489 213-B main_fittings-242 2.70496993448291 8 130 0 
mains-195 72-A main_fittings-190 11.2765755223993 6 130 0 
mains-919 20 J-15 1.57422350326761 5.25 150 0 
mains-233 main_fittings-177 41-A 2.56787242938458 4 130 0 
mains-483 260-A 259-A 11.7074141507466 6 130 0 
mains-453 326-B 324-A 3.3185991423641 8 130 0 
mains-400 J-412 207-A 3.63594112421063 6 130 0 
mains-189 80-A 84-B 7.25820390429399 4 130 0 
mains-262 54-B J-18 1.81899489597138 4 130 0 
mains-884 26-B main_fittings-253 1.76887284778164 6 130 0 
mains-761 271-A J-19 6.97846447524765 8 65 0 
mains-856 N-005 67-A 7.94814921299911 6 130 0 
mains-475 323-B 321-A 3.33110761691915 4 130 0 
mains-401 207-B J-412 3.63594112421063 16 130 0 
mains-749 282-B J-20 2.04928701089924 8 130 0 
mains-298 341-A J-21 2.01082060431598 4 130 0 
mains-552 218-B 217-A 3.2849610415917 4 130 0 
mains-229 main_fittings-177 41-A 2.56787242938458 4 130 0 
mains-864 127-A J-22 2.07723382731097 6 130 0 
mains-485 main_fittings-122 main_fittings-121 2.1150673567595 6 130 0 
mains-916 J-23 J-24 2.15752746191867 6 130 0 
mains-530 J-26 J-27 2.19024127990777 6 130 0 
mains-110 116-A 115-A 5.74618659148295 6 130 0 
mains-181 71-B main_fittings-193 2.24115401464829 6 130 0 
mains-287 305-B 307-A 3.47303571261001 6 130 0 
mains-474 264-B 265-A 11.5408225568692 4 65 0 
mains-221 77-B J-29 2.3132088743716 4 130 0 
mains-464 278-B 279-A 3.14371156728638 4 65 0 
mains-495 main_fittings-241 229-A 2.37445798738764 8 130 0 
mains-305 123-A 124-A 11.9722716087235 6 130 0 
mains-470 309-B 308-A 3.59400394638083 4 65 0 
mains-244 34-B 35-A 3.87939313542612 6 130 0 
mains-540 112-B main_fittings-231 2.74865858165339 6 130 0 
mains-747 main_fittings-235 main_fittings-234 12.3550432565724 4 130 0 
mains-123 90-A 91-A 5.91461716676416 6 130 0 
mains-21 215-A 214-B 3.83526959010399 12 130 0 
mains-538 main_fittings-229 111-B 2.88074878114325 6 130 0 
mains-477 257-B J-33 2.55334535919554 4 65 0 
mains-487 317-B 315-A 3.88021039971696 8 130 0 
mains-98 122-A 121-A 7.07231682548906 4 130 0 
mains-502 245-A 244-A 10.9434294061748 6 130 0 
mains-148 227-B J-416 9.59716013522172 8 65 0 
mains-239 J-254 main_fittings-169 3.02879130046369 6 130 0 
mains-45 234-A J-34 3.24484343870507 6 130 0 
mains-257 45-A main_fittings-179 3.10301968597862 6 130 0 
mains-124 91-B 90-A 5.91461716676416 6 130 0 
mains-24 240-B main_fittings-245 3.14685463273388 6 130 0 
mains-497 226-B main_fittings-236 3.16006963440375 12 2400 0 
mains-74 303-B 304-A 3.20981114145085 6 130 0 
mains-321 main_fittings-212 133-A 3.22110002008758 6 130 0 
mains-930 W-004 J-35 3.3454675498235 5.25 130 0 
mains-54 293-B J-36 3.40910203996617 4 65 0 
mains-550 87-B 85-A 6.63089046036992 6 130 0 
mains-874 N-072 J-40 3.47398642944392 6 130 0 
mains-103 119-B 117-B 6.04293033063422 6 130 0 
mains-823 209-B J-43 3.57600524362837 1 130 0 
mains-307 126-A 125-A 7.00742309611442 4 130 0 
mains-25 main_fittings-118 244-A 3.59236047336226 8 130 0 
mains-186 79-B main_fittings-199 4.62392868672373 4 130 0 
mains-857 N-005 67-A 7.94814921299911 6 130 0 
mains-322 132-B main_fittings-212 3.72743387013598 6 130 0 
mains-251 64-B J-44 3.75924033222165 4 130 0 
mains-496 225-B main_fittings-236 3.91127401667719 16 2400 0 
mains-809 145 main_fittings-81 3.87698000485204 6 130 0 
mains-216 94-A 92-A 7.15580406708581 4 130 0 
mains-194 104-A 105-A 5.08384396873697 6 130 0 
mains-511 main_fittings-233 main_fittings-234 2.52760025999907 8 130 0 
mains-829 main_fittings-97 208-A 4.16608214448209 6 130 0 
mains-859 67-A N-005 7.94814921299911 8 130 0 
mains-469 263-B J-46 4.22399223472969 4 65 0 
mains-792 S-001 J-47 4.25015611491073 6 130 0 
mains-63 284-B J-48 6.17213867963897 4 65 0 
mains-32 249-A 247-B 13.4966918715083 4 130 0 
mains-174 main_fittings-174 30-A 4.8389404337263 12 130 0 
mains-279 347-A J-50 4.86487896191107 6 130 0 
mains-482 259-B 260-B 11.7074141507466 8 130 0 
mains-555 main_fittings-246 242-B 4.96686152244865 12 130 0 
mains-881 N-012 J-51 5.01758734278929 6 130 0 
mains-499 232-A J-52 5.05621758346192 4 130 0 
mains-893 N-073 J-53 5.07172055300605 6 130 0 
mains-951 main_fittings-75 353-A 5.34170102681068 8 130 0 
mains-807 main_fittings-81 145 3.87698000485204 10 130 0 
mains-895 N-074 J-55 5.25102490583013 6 130 0 
mains-922 main_fittings-77 356-A 5.26994731041899 4 130 0 
mains-931 FHW-003 J-56 5.39283943490595 6 130 0 
mains-834 S-079 J-58 5.61100722374595 6 130 0 
mains-125 89-B 90-A 6.40291927524059 12 130 0 
mains-883 main_fittings-252 N-009 13.7595326312112 6 130 0 
mains-821 main_fittings-162 main_fittings-163 11.0006223677994 8 130 0 
mains-463 288-B J-60 5.68201587075448 4 65 0 
mains-523 267-A main_fittings-124 5.45995519655716 1 130 0 
mains-16 315-B 316-A 5.78862694227139 12 130 0 
mains-838 92-A 94-A 7.15580406708581 12 130 0 
mains-457 271-A J-19 6.97733680363501 8 130 0 
mains-744 100-A 101-A 13.2584115811633 12 130 0 
mains-10 321-B 322-A 5.91423150319813 12 130 0 
mains-245 36-B J-61 5.93721119361492 4 130 0 
mains-126 90-A 88-A 6.51530912645801 12 130 0 
mains-572 247-A J-63 1.53172119144252 6 130 0 
mains-888 main_fittings-172 main_fittings-173 5.89908528043646 12 130 0 
mains-405 210-B J-251 6.24023063118287 12 130 0 
mains-316 130-A main_fittings-211 6.26483191398782 4 130 0 
mains-966 J-66 J-67 6.32702568767611 6 130 0 
mains-868 126-A 125-A 7.00742309611442 6 130 0 
mains-7 324-B 325-A 6.36222910399874 12 130 0 
mains-128 94-A 93-A 7.37265434850482 12 130 0 
mains-526 N-057 J-69 7.21774106742293 6 130 0 
mains-13 307-B 308-A 6.43003576370681 12 130 0 
mains-37 233-B J-70 6.35745501672079 8 65 0 
mains-14 306-B 307-A 6.63925028120188 12 130 0 
mains-284 S-017 J-71 6.6919163377335 6 130 0 
mains-6 318-B 319-A 6.69061485895709 12 130 0 
mains-840 N-020 J-72 6.69806909451737 6 130 0 
mains-232 40-B main_fittings-178 9.4476168626074 4 130 0 
mains-157 main_fittings-183 52-A 6.78158810714389 8 130 0 
mains-889 main_fittings-174 main_fittings-172 7.2822376401046 12 130 0 
mains-416 220-A J-75 7.2549444643714 6 130 0 
mains-898 N-076 J-76 7.01730413874661 6 130 0 
mains-923 main_fittings-164 main_fittings-165 7.18062516953835 4 130 0 
mains-256 60-A 61-A 7.26240172061706 4 130 0 
mains-282 W-021 main_fittings-73 11.8396806533456 6 130 0 
mains-133 100-A 101-A 13.2584115811633 12 130 0 
mains-212 N-019 48-A 11.9029192833232 6 130 0 
mains-756 163 J-78 16.9590056866804 6 130 0 
mains-533 N-032 J-79 7.71508971101046 6 130 0 
mains-260 55-A 56-B 11.6292019518315 4 130 0 
mains-852 N-001 J-81 7.87764649952621 6 130 0 
mains-42 254-B main_fittings-120 8.43958132837345 8 130 0 
mains-290 S-018 J-82 10.0231164676169 6 130 0 
mains-940 W-027 J-83 8.27151110204987 6 130 0 
mains-393 main_fittings-163 337-A 7.83705940503774 8 130 0 
mains-197 78-B main_fittings-197 8.38191708550667 6 130 0 
mains-396 337-B J-85 8.4963069806442 8 130 0 
mains-237 N-016 J-86 8.54071380023714 6 130 0 
mains-191 81-B 80-A 13.695761848682 12 130 0 
mains-873 N-069 J-88 8.64401670992427 6 130 0 
mains-960 N-039 J-90 9.3074378065822 6 130 0 
mains-867 J-22 127-A 2.07723382731097 6 130 0 
mains-964 N-068 main_fittings-208 8.92374543856206 6 130 0 
mains-958 N-015 J-91 9.27136926907335 6 130 0 
mains-841 N-019 48-A 11.9029192833232 4 130 0 
mains-897 N-075 J-93 9.00182210155029 6 130 0 
mains-908 124-B J-94 9.02017836146932 8 130 0 
mains-926 W-007 J-95 9.2128904350728 6 130 0 
mains-938 W-029 J-96 8.9645068671844 6 130 0 
mains-755 163 J-78 16.9590056866804 6 130 0 
mains-219 S-052 J-98 9.27924380835295 6 130 0 
mains-882 J-254 main_fittings-169 3.02879130046369 6 130 0 
mains-745 102-B 100-B 11.3445241220373 12 130 0 
mains-312 main_fittings-216 135 9.97943423283431 6 130 0 
mains-241 N-017 J-100 9.57921426297136 6 130 0 
mains-525 S-064 J-102 8.69694247191815 6 65 0 
mains-80 297-B J-103 9.82041174059227 6 130 0 
mains-420 212-A J-415 10.0241134428127 10 65 0 
mains-927 W-006 J-105 10.2230549280035 6 130 0 
mains-762 S-070 J-106 9.57320028366148 6 130 0 
mains-905 main_fittings-3 135-A 9.93926959052648 12 130 0 
mains-513 61 J-108 10.080820584223 6 130 0 
mains-188 79-A main_fittings-200 10.5696113317883 4 130 0 
mains-918 W-010 J-109 10.1462567649694 5.25 150 0 
mains-845 44-B N-024 16.5361706731954 12 130 0 
mains-512 main_fittings-235 main_fittings-233 14.8826435165715 4 130 0 
mains-151 J-58 S-079 5.61100722374595 6 130 0 
mains-794 J-47 S-001 4.25015611491073 16 130 0 
mains-210 N-025 J-110 10.4399552352334 6 130 0 
mains-313 main_fittings-216 main_fittings-217 10.3957134522563 4 130 0 
mains-175 main_fittings-172 31-A 10.4180548316224 4 130 0 
mains-847 J-4 main_fittings-182 11.2643467505919 6 130 0 
mains-30 245-B 243-B 9.41126217009282 6 130 0 
mains-539 main_fittings-229 110-A 10.5420085772935 12 130 0 
mains-771 S-059 J-111 10.217003182457 6 130 0 
mains-750 S-065 J-112 10.8469256736871 6 130 0 
mains-947 311-A J-113 10.8850283171099 6 130 0 
mains-961 N-067 128-A 16.0051366583525 6 130 0 
mains-850 51-B J-115 11.1219668235925 12 130 0 
mains-398 339-B J-116 11.1631849228144 6 150 0 
mains-184 72-A main_fittings-190 11.2765755223993 4 130 0 
mains-942 W-026 J-117 11.3787109284683 6 130 0 
mains-524 S-082 J-118 11.2084185994986 6 130 0 
mains-765 273-B J-119 11.3799525432882 8 65 0 
mains-95 115-B 114-A 11.6511515278865 12 130 0 
mains-968 N-036 72-B 16.9311928309301 6 130 0 
mains-871 N-070 J-120 11.7526249030945 6 130 0 
mains-120 86-B 85-A 11.9797200026197 12 130 0 
mains-131 97-B 98-A 12.1516286067311 6 130 0 
mains-154 103-B main_fittings-201 12.35927158705 8 65 0 
mains-406 J-251 main_fittings-99 12.3722410633755 12 130 0 
mains-842 N-024 44-A 16.5361706731954 6 130 0 
mains-909 123-A 124-A 11.9722716087235 8 130 0 
mains-837 95-A 96-A 12.5136002980193 12 130 0 
mains-289 S-019 J-122 12.3854187354369 6 130 0 
mains-911 N-081 J-123 12.6268571967958 6 130 0 
mains-292 S-014 J-124 12.8434877523008 6 130 0 
mains-925 W-008 J-125 12.4348245279925 6 130 0 
mains-529 N-009 main_fittings-252 13.7595326312112 6 130 0 
mains-936 W-028 J-126 12.9268468466738 6 130 0 
mains-440 252-B 251-A 14.1333767477247 6 130 0 
mains-914 W-009 J-128 13.3442542494743 5.25 130 0 
mains-33 247-A 249-A 13.4966918715083 4 65 0 
mains-263 62-B J-129 13.3005277062845 4 130 0 
mains-392 main_fittings-162 main_fittings-163 11.0006223677994 8 130 0 
mains-486 main_fittings-122 262-B 13.8443006558158 1 130 0 
mains-207 N-018 J-130 13.8874135671529 6 130 0 
mains-575 24-B main_fittings-256 14.0029045825656 12 130 0 
mains-827 main_fittings-96 main_fittings-95 14.0253207893238 16 130 0 
mains-515 S-061 J-131 13.6735411500395 6 130 0 
mains-223 75-B N-031 17.5976176846601 6 130 0 
mains-73 304-B main_fittings-142 14.2322556013043 6 130 0 
mains-535 main_fittings-225 main_fittings-226 14.2441555841598 12 130 0 
mains-952 353-B main_fittings-76 14.6422620357988 8 130 0 
mains-291 S-013 J-132 14.6360245469563 6 130 0 
mains-734 N-079 J-133 15.1015160645662 6 130 0 
mains-409 212-B 2464-A 14.8566190557207 10 65 0 
mains-769 258-A main_fittings-268 17.6227922150698 8 65 0 
mains-956 N-014 J-135 15.2827363175533 6 130 0 
mains-492 230-B main_fittings-240 13.5889605096136 6 130 0 
mains-68 285-B main_fittings-129 15.5519436098156 4 65 0 
mains-774 J-413 235-A 16.4437815537632 4 130 0 
mains-970 S-069 J-138 15.7695332698622 6 130 0 
mains-448 32-B J-139 19.0127125300707 4 130 0 
mains-890 main_fittings-251 68-A 15.5099835007378 12 130 0 
mains-315 main_fittings-211 129-A 16.3542776241112 6 130 0 
mains-541 112-A main_fittings-230 3.72105819972915 6 130 0 
mains-168 main_fittings-179 44-A 16.9649528571473 12 130 0 
mains-203 300-B main_fittings-138 16.9988680066424 12 130 0 
mains-418 main_fittings-110 S-030 17.025519449166 6 130 0 
mains-446 J-254 J-142 26.7834357548825 6 130 0 
mains-865 N-066 J-22 19.6802066841697 6 130 0 
mains-751 J-143 J-144 17.5328287266954 4 65 0 
mains-265 58-A 59-A 18.5871648836198 8 65 0 
mains-820 main_fittings-83 main_fittings-85 17.4110553724798 8 130 0 
mains-732 N-064 J-145 17.8114502967186 6 130 0 
mains-866 125-B J-22 18.1937432922951 6 130 0 
mains-228 main_fittings-253 J-146 18.2398291278182 6 130 0 
mains-844 39-B J-147 18.1303533045329 6 130 0 
mains-967 main_fittings-191 72-A 28.1361022210231 12 130 0 
mains-892 68-B main_fittings-250 18.1637756005974 12 130 0 
mains-910 J-148 N-077 18.3941413949631 6 130 0 
mains-439 246-B J-149 18.4033640135021 4 130 0 
mains-875 main_fittings-210 J-40 18.534685940701 6 130 0 
mains-454 272-B J-19 17.8955621501629 6 130 0 
mains-491 229-B main_fittings-239 18.8025482837629 8 130 0 
mains-520 266-B main_fittings-264 11.8295127146737 6 65 0 
mains-394 main_fittings-83 main_fittings-84 19.0607400900924 6 130 0 
mains-885 main_fittings-176 main_fittings-175 19.1858765032792 12 130 0 
mains-459 280-B 279-A 19.3305522141693 4 65 0 
mains-50 287-A J-151 19.3317093504346 4 65 0 
mains-876 J-27 27-A 19.6617358132681 12 130 0 
mains-226 41-B J-152 21.0885030877682 4 130 0 
mains-238 N-030 J-147 21.5216713727193 6 130 0 
mains-202 104-B J-153 22.1308028414802 4 130 0 
mains-542 main_fittings-229 main_fittings-230 24.8544424397945 6 130 0 
mains-950 J-156 312-A 21.7607771997727 6 130 0 
mains-752 J-157 J-143 21.9002532649189 4 65 0 
mains-543 main_fittings-227 main_fittings-226 19.8914317280338 12 130 0 
mains-500 S-041 J-158 22.4858525208862 6 130 0 
mains-767 S-068 J-159 36.8235820660231 8 65 0 
mains-450 main_fittings-171 J-254 24.615448304768 6 130 0 
mains-67 286-B 285-A 22.9776184200028 4 65 0 
mains-91 110-B main_fittings-232 23.1488664726341 12 130 0 
mains-227 main_fittings-168 main_fittings-256 23.2770376624608 12 130 0 
mains-179 33-B J-161 23.3680590157212 6 130 0 
mains-275 main_fittings-88 348-A 22.5623950167152 10 130 0 
mains-96 N-047 main_fittings-205 23.2638362129671 12 130 0 
mains-20 215-A main_fittings-108 31.7164482730448 8 65 0 
mains-969 J-163 344-A 24.4366557244495 4 130 0 
mains-472 274-B J-119 24.5225347176129 4 65 0 
mains-537 main_fittings-202 main_fittings-229 25.0481291618062 12 130 0 
mains-266 S-086 J-164 25.3323228970872 6 130 0 
mains-965 N-046 J-66 24.7881783255359 6 130 0 
mains-770 J-108 258-B 27.074451263269 8 65 0 
mains-553 main_fittings-114 238-A 25.1885575084413 1 130 0 
mains-407 T-1 J-251 26.3807132616923 12 130 0 
mains-31 249-B J-167 31.1052013183289 4 130 0 
mains-317 main_fittings-215 134-A 26.7273824931007 12 130 0 
mains-748 S-066 J-157 27.1838950499062 6 65 0 
mains-886 29-B main_fittings-176 27.2486238725243 12 130 0 
mains-848 N-022 J-115 27.280719938396 6 130 0 
mains-118 333-B main_fittings-167 27.6201503042462 8 130 0 
mains-48 290-A 289-B 27.7691194967789 4 65 0 
mains-310 main_fittings-207 main_fittings-208 28.0082186655379 6 130 0 
mains-192 82-B 81-A 29.059837489023 12 130 0 
mains-805 J-412 main_fittings-82 32.0108305913562 10 130 0 
mains-843 J-86 35-A 30.2329389367451 6 130 0 
mains-261 50-B J-169 30.3654635591248 4 130 0 
mains-183 main_fittings-191 74-B 31.9499794239259 12 130 0 
mains-318 main_fittings-214 main_fittings-213 30.1062038955079 6 130 0 
mains-531 N-011 J-26 31.4584951215571 6 130 0 
mains-323 134-B main_fittings-4 31.7442414024081 12 130 0 
mains-213 J-171 N-019 33.5861285279922 4 130 0 
mains-494 J-172 230-A 32.1942852207399 6 130 0 
mains-763 J-106 J-19 33.0005524851373 8 65 0 
mains-891 main_fittings-250 main_fittings-188 33.8051688163513 12 130 0 
mains-488 main_fittings-182 N-021 33.2720916875359 6 130 0 
mains-878 27-B J-142 33.2855919371292 12 130 0 
mains-466 275-B S-068 37.0237685545604 4 65 0 
mains-220 294-B J-174 33.8752622376354 4 130 0 
mains-269 J-175 59-B 37.0385079162779 10 65 0 
mains-467 276-B J-159 33.2488787589288 4 65 0 
mains-517 main_fittings-267 S-081 34.6731523689572 6 130 0 
mains-64 270-B J-176 34.9113759600916 4 65 0 
mains-370 main_fittings-2 main_fittings-3 35.1387919495059 12 130 0 
mains-972 N-027 J-177 35.3131207809166 6 130 0 
mains-906 main_fittings-4 J-148 35.6511865569961 12 130 0 
mains-501 248-B J-180 31.8975218379458 6 130 0 
mains-971 J-138 273-A 37.728097819529 8 65 0 
mains-754 J-143 283-A 37.4524850950031 4 65 0 
mains-935 J-126 342-B 37.5222561412041 8 130 0 
mains-425 250-B J-181 38.0782833787573 6 130 0 
mains-164 main_fittings-180 49-A 38.0550892192896 12 130 0 
mains-913 J-123 main_fittings-5 39.8335356560746 12 130 0 
mains-544 main_fittings-226 main_fittings-202 40.9233846173418 12 130 0 
mains-949 J-113 J-156 41.212572916122 6 130 0 
mains-240 main_fittings-169 main_fittings-257 38.2922657142097 6 130 0 
mains-208 47-A J-182 41.8995947098154 4 130 0 
mains-808 main_fittings-81 J-250 41.6878964173868 10 130 0 
mains-397 main_fittings-83 338-A 42.4523456011811 6 130 0 
mains-943 main_fittings-86 J-163 42.7310335596977 4 130 0 
mains-421 main_fittings-242 main_fittings-108 42.9347687834742 8 65 0 
mains-814 main_fittings-160 main_fittings-161 43.9994643080913 8 130 0 
mains-209 J-182 46-B 44.6167235678423 4 130 0 
mains-249 63-A 66-B 43.548045062856 4 130 0 
mains-119 90-B 333-A 45.8180271597153 6 130 0 
mains-861 63-B J-44 45.8398244871648 4 130 0 
mains-948 S-016 J-113 46.7458796607255 6 130 0 
mains-484 260-A main_fittings-122 46.8490800125106 6 130 0 
mains-793 J-47 main_fittings-91 45.8221787872047 16 130 0 
mains-225 35-B 37-A 47.3587966195693 6 130 0 
mains-528 main_fittings-168 main_fittings-252 55.6183818789952 6 130 0 
mains-150 main_fittings-126 334-B 49.118183576523 12 130 0 
mains-804 J-250 main_fittings-154 49.9701137843542 10 130 0 
mains-387 355-B J-23 49.3116284385973 4 130 0 
mains-402 207-A main_fittings-79 37.5486101725861 16 130 0 
mains-304 main_fittings-206 123-A 51.6957018399172 8 130 0 
mains-934 J-35 J-21 51.096617735697 8 130 0 
mains-274 J-3 main_fittings-87 50.9081639753977 10 130 0 
mains-39 239-B J-191 52.4769301270014 4 130 0 
mains-480 main_fittings-120 256-A 52.7164183377549 8 130 0 
mains-944 346-B J-163 53.1627272851188 6 130 0 
mains-149 268-A S-080 56.0374487673294 12 130 0 
mains-27 main_fittings-108 216-A 56.8985329162811 8 65 0 
mains-286 313-B J-156 57.5654666918565 6 130 0 
mains-945 343-A main_fittings-86 57.6643768233737 4 130 0 
mains-267 327-B J-175 58.6737184102418 8 65 0 
mains-424 main_fittings-77 main_fittings-78 58.7113767069082 4 130 0 
mains-907 main_fittings-188 J-248 60.3053181763305 12 130 0 
mains-880 J-51 main_fittings-257 58.9090266137281 6 130 0 
mains-386 354-B J-24 59.7996723253975 6 130 0 
mains-70 main_fittings-133 J-174 60.0260523582322 6 130 0 
mains-135 main_fittings-184 main_fittings-183 62.2104637467998 8 130 0 
mains-231 J-152 43-A 62.5960633033509 4 130 0 
mains-382 J-196 N-007 62.1435975497925 6 130 0 
mains-742 J-85 main_fittings-83 68.0519529591068 8 130 0 
mains-134 main_fittings-185 main_fittings-186 68.7663814656271 12 130 0 
mains-255 main_fittings-187 61-A 68.8338862099518 8 130 0 
mains-66 main_fittings-127 main_fittings-128 71.5331745488488 4 65 0 
mains-222 N-031 76-B 85.1874734897591 6 130 0 
mains-41 main_fittings-119 254-A 72.6418183595662 8 130 0 
mains-846 J-4 main_fittings-180 74.8961258507333 12 130 0 
mains-778 main_fittings-106 main_fittings-107 76.4503270781875 10 130 0 
mains-276 main_fittings-87 main_fittings-88 75.2819013037159 10 130 0 
mains-272 314-A J-156 75.2827314165699 6 130 0 
mains-835 92-B N-059 75.5637900630667 12 130 0 
mains-912 main_fittings-5 main_fittings-6 75.7095719738253 12 130 0 
mains-437 main_fittings-165 main_fittings-166 76.1239135127122 1 130 0 
mains-438 main_fittings-165 main_fittings-166 76.1239135127122 1 130 0 
mains-111 116-B J-64 76.1434105364506 6 130 0 
mains-853 J-81 59-A 76.124621709908 8 130 0 
mains-129 93-B 95-B 78.5044377211395 12 130 0 
mains-932 J-56 340-A 78.6753311931159 8 130 0 
mains-158 53-B main_fittings-185 81.4381257559105 12 130 0 
mains-246 38-A J-61 79.9773869322226 4 130 0 
mains-921 J-15 main_fittings-77 83.3492370799948 4 130 0 
mains-796 AV-2 main_fittings-90 84.4013153969264 16 130 0 
mains-849 J-78 102-A 88.8617276565948 8 130 0 
mains-869 main_fittings-211 131-A 89.0622406846687 4 130 0 
mains-408 main_fittings-99 main_fittings-100 90.0221931265293 12 130 0 
mains-410 J-38 218-A 90.074606892936 4 65 0 
mains-904 main_fittings-2 136-A 91.7523415749854 8 130 0 
mains-137 268-B main_fittings-125 94.1354700478693 12 130 0 
mains-57 main_fittings-127 J-157 95.2135636837924 4 65 0 
mains-551 main_fittings-138 J-201 109.778294660857 12 130 0 
mains-383 J-196 N-008 96.7292473675745 6 130 0 
mains-419 J-415 213-A 98.5481175401542 8 65 0 
mains-113 J-67 J-202 100.270922936172 6 130 0 
mains-161 J-115 main_fittings-181 100.379213580407 12 130 0 
mains-97 114-B N-047 104.013977153699 12 130 0 
mains-735 135-B J-133 102.956110116662 12 130 0 
mains-789 main_fittings-94 main_fittings-93 103.025771461399 16 130 0 
mains-780 main_fittings-104 main_fittings-105 108.585897508533 10 130 0 
mains-527 70-A main_fittings-189 109.79596937281 12 130 0 
mains-753 283-B J-112 110.171370790258 4 65 0 
mains-549 299-B 87-A 118.779214467819 6 130 0 
mains-147 S-006 main_fittings-112 122.063706417538 6 130 0 
mains-422 main_fittings-100 S-032 122.866821478365 6 130 0 
mains-152 main_fittings-201 269-A 124.369382002229 4 65 0 
mains-506 301-A 251-A 128.59377203154 12 130 0 
mains-741 main_fittings-130 main_fittings-131 126.346779809882 4 65 0 
mains-957 J-161 J-91 122.323358860878 4 130 0 
mains-86 main_fittings-137 297-A 130.088319740484 4 130 0 
mains-153 269-B J-58 132.673765782421 4 65 0 
mains-84 298-A main_fittings-136 133.18853283883 4 130 0 
mains-781 main_fittings-103 main_fittings-104 133.277447220632 10 130 0 
mains-136 main_fittings-125 main_fittings-126 134.578842896207 12 130 0 
mains-83 296-B J-103 359.661410464721 6 130 0 
mains-782 AV-3 main_fittings-103 138.444349099253 10 130 0 
mains-283 J-71 J-211 141.090699901403 4 130 0 
mains-247 J-248 main_fittings-189 139.299697470391 12 130 0 
mains-85 main_fittings-136 main_fittings-137 142.943676374894 4 130 0 
mains-819 main_fittings-158 J-85 140.53021999367 8 130 0 
mains-791 main_fittings-91 main_fittings-92 146.964369561435 16 130 0 
mains-900 133-B J-93 149.095914185579 6 130 0 
mains-510 main_fittings-235 S-057 154.958317354386 4 65 0 
mains-783 main_fittings-102 AV-3 160.201552611583 10 130 0 
mains-250 64-A J-217 163.343572460212 4 130 0 
mains-127 N-059 89-A 163.393601836747 12 130 0 
mains-79 298-B 297-A 169.148497016104 4 130 0 
mains-99 329-A main_fittings-151 170.775228943287 3 130 0 
mains-62 284-A J-218 173.359647974901 4 65 0 
mains-403 meter-3 main_fittings-80 175.396271514049 16 130 0 
mains-211 J-110 46-A 177.285849521481 4 130 0 
mains-72 303-A main_fittings-143 177.792698568627 6 130 0 
mains-52 main_fittings-131 J-220 178.758263835124 4 65 0 
mains-554 238-B meter-4 180.051267208426 1 130 0 
mains-101 main_fittings-150 329-B 187.741102392067 4 130 0 
mains-280 347-B main_fittings-73 191.254095030906 6 130 0 
mains-773 J-191 J-111 193.959194617099 8 65 0 
mains-163 main_fittings-181 J-4 196.075789754398 12 130 0 
mains-955 31-B J-135 196.146484971757 4 130 0 
mains-870 131-B J-120 196.267584521942 4 130 0 
mains-199 105-B 106-A 197.190492705632 4 130 0 
mains-155 main_fittings-184 103-A 199.374494665871 8 130 0 
mains-295 J-124 J-132 200.342162843242 8 65 0 
mains-55 293-A main_fittings-132 200.809751530043 4 65 0 
mains-746 101-B N-061 181.165775385507 12 130 0 
mains-896 main_fittings-212 J-225 206.651115676282 6 130 0 
mains-58 main_fittings-129 J-226 212.025642763427 4 65 0 
mains-160 53-A 51-A 214.403261739884 12 130 0 
mains-784 main_fittings-101 main_fittings-102 216.844559378483 10 130 0 
mains-831 S-015 310-A 228.34725505985 4 130 0 
mains-901 J-55 132-A 218.696198276624 6 130 0 
mains-760 J-19 J-176 226.250689909147 8 65 0 
mains-12 308-B 318-A 227.16277443517 12 130 0 
mains-839 J-72 J-169 230.897485370849 4 130 0 
mains-159 main_fittings-186 main_fittings-126 232.92942653493 12 130 0 
mains-190 main_fittings-198 main_fittings-199 239.651300545887 12 130 0 
mains-833 main_fittings-148 J-122 249.177846862266 4 65 0 
mains-311 main_fittings-208 main_fittings-209 249.879728700887 1 130 0 
mains-452 267-B J-233 252.659260517791 1 130 0 
mains-116 main_fittings-133 S-051 240.701391773063 6 130 0 
mains-779 main_fittings-105 main_fittings-106 261.436455783801 10 130 0 
mains-381 J-196 J-206 267.206531858646 6 130 0 
mains-296 310-B J-124 265.763282059197 8 130 0 
mains-806 main_fittings-82 main_fittings-81 272.753872697359 10 130 0 
mains-78 295-B main_fittings-135 281.399663186311 4 130 0 
mains-411 main_fittings-100 main_fittings-101 280.238340054466 12 130 0 
mains-204 47-B main_fittings-258 285.790505698457 4 130 0 
mains-205 38-B J-130 286.979681933171 4 130 0 
mains-230 main_fittings-178 39-A 288.843729540326 6 130 0 
mains-65 main_fittings-128 270-A 289.748822299945 4 65 0 
mains-236 J-147 J-86 299.108039152936 6 130 0 
mains-855 N-004 main_fittings-187 298.557154384894 8 130 0 
mains-264 58-B main_fittings-201 304.536717318218 8 65 0 
mains-2 main_fittings-96 AV-1 305.990806273301 16 130 0 
mains-130 96-B 97-A 306.130117676867 12 130 0 
mains-217 J-98 J-174 325.850626528085 4 130 0 
mains-426 250-A S-039 310.428796842221 6 130 0 
mains-445 329-A J-237 315.768238501541 4 130 0 
mains-384 main_fittings-74 main_fittings-248 318.16798637055 8 130 0 
mains-899 J-76 main_fittings-214 317.450320849905 6 130 0 
mains-51 291-B main_fittings-130 329.318919308158 4 65 0 
mains-285 311-B J-71 330.419315368483 4 130 0 
mains-371 J-133 main_fittings-4 332.40845758081 12 130 0 
mains-516 S-080 main_fittings-260 341.383391853313 12 130 0 
mains-795 main_fittings-90 J-47 346.541245570951 16 130 0 
mains-117 main_fittings-134 332-B 337.539979402646 4 130 0 
mains-764 J-119 J-106 344.078584285811 8 65 0 
mains-894 J-40 J-53 344.70140721416 8 130 0 
mains-281 main_fittings-73 349-B 426.11402227295 1 130 0 
mains-138 main_fittings-260 265-A 354.368428084306 12 130 0 
mains-385 main_fittings-247 main_fittings-74 241.916521841672 8 130 0 
mains-507 301-A 296-A 373.920197797026 6 130 0 
mains-178 J-91 36-A 377.215990253205 4 130 0 
mains-320 J-53 J-55 378.664750572753 6 130 0 
mains-319 J-93 J-76 377.480499144536 6 130 0 
mains-903 136-B J-1 381.737328753169 8 130 0 
mains-177 J-135 J-161 387.846177151675 4 130 0 
mains-242 34-A J-100 385.392544174802 6 130 0 
mains-879 J-142 29-A 385.365932131245 12 130 0 
mains-471 309-A J-46 395.432249803972 4 65 0 
mains-476 323-A 264-A 399.200253680885 4 130 0 
mains-468 276-A 263-A 400.017909822064 4 65 0 
mains-766 J-159 J-138 400.554360333733 8 65 0 
mains-35 232-B J-413 404.266852401144 4 130 0 
mains-38 233-A J-191 403.862789689317 8 65 0 
mains-166 49-B main_fittings-179 565.66249715967 12 130 0 
mains-832 313-A S-015 406.957340930948 4 130 0 
mains-380 J-94 N-063 407.564216428198 6 130 0 
mains-481 258-A 259-A 417.476769526514 8 100 0 
mains-224 37-B 75-A 417.83607697359 6 130 0 
mains-941 343-B J-117 427.133389755644 8 130 0 
mains-273 312-B J-3 429.096411666689 10 130 0 
mains-77 main_fittings-134 295-A 623.125897607636 4 130 0 
mains-465 278-A 275-A 429.748322295382 4 65 0 
mains-196 main_fittings-190 78-A 432.068678953779 4 130 0 
mains-106 330-B J-242 452.113137627863 6 130 0 
mains-185 72-A main_fittings-198 447.532861828067 12 130 0 
mains-214 48-B J-72 567.510356286142 4 130 0 
mains-920 356-B J-109 458.988751575535 4 130 0 
mains-451 J-58 main_fittings-266 464.357872881482 4 65 0 
mains-915 J-128 J-23 465.592515660472 6 130 0 
mains-368 J-1 138-A 471.132086976422 8 130 0 
mains-303 70-B main_fittings-206 474.57727636997 8 130 0 
mains-772 J-111 J-108 478.715885326735 8 65 0 
mains-277 348-B main_fittings-86 483.503237149186 4 130 0 
mains-456 271-B 282-A 485.634706295936 8 130 0 
mains-933 340-B J-35 490.693730454982 8 130 0 
mains-917 J-109 J-128 495.834969100377 4 130 0 
mains-939 J-83 342-A 503.398862319588 8 130 0 
mains-314 130-B main_fittings-218 494.401510694754 4 130 0 
mains-271 314-B J-175 503.777711715403 10 65 0 
mains-297 J-117 J-83 506.649424642675 8 130 0 
mains-243 J-100 J-51 513.944520713937 6 130 0 
mains-218 94-B J-98 523.881089248248 4 130 0 
mains-171 25-B J-177 524.075968931935 12 130 0 
mains-167 45-B J-110 525.890972249413 4 130 0 
mains-959 33-A J-90 528.967168316418 4 130 0 
mains-4 J-43 main_fittings-111 531.209204044164 6 130 0 
mains-36 J-413 main_fittings-115 537.198703089891 4 130 0 
mains-100 122-B main_fittings-149 541.869244684818 4 130 0 
mains-743 main_fittings-154 main_fittings-155 542.445511208222 10 130 0 
mains-187 80-B main_fittings-200 542.474006383697 4 130 0 
mains-22 S-057 240-A 549.973763832931 6 65 0 
mains-248 24-A main_fittings-251 552.654282510755 12 130 0 
mains-69 301-A main_fittings-133 555.226092816021 6 130 0 
mains-733 J-94 J-145 570.427124703324 8 130 0 
mains-924 J-125 355-A 575.07789899526 4 130 0 
mains-963 128-B main_fittings-207 589.371144952983 6 130 0 
mains-75 main_fittings-142 main_fittings-145 579.10634624417 6 130 0 
mains-40 main_fittings-119 main_fittings-233 617.878896793554 8 130 0 
mains-201 main_fittings-197 main_fittings-196 616.544445898918 4 130 0 
mains-872 J-120 J-88 618.365492796153 4 130 0 
mains-928 341-B J-105 631.745180051141 4 130 0 
mains-740 J-122 305-A 638.796153176663 4 65 0 
mains-573 main_fittings-93 main_fittings-95 642.905548141136 16 130 0 
mains-308 J-88 126-B 647.197622660215 4 130 0 
mains-44 234-B main_fittings-233 663.253193718959 8 130 0 
mains-929 J-105 J-95 650.727764804661 4 130 0 
mains-417 220-B main_fittings-110 659.76932341251 6 130 0 
mains-180 J-90 71-A 657.195972403165 4 130 0 
mains-379 main_fittings-1 J-246 693.192183838281 1 130 0 
mains-736 main_fittings-156 main_fittings-157 676.158784029897 8 130 0 
mains-26 256-B 244-B 705.79044966086 8 130 0 
mains-49 287-B 247-A 707.528210921476 4 65 0 
mains-413 217-B 219-A 709.831705102858 4 130 0 
mains-288 J-82 main_fittings-148 473.674852405209 4 65 0 
mains-937 J-21 J-96 722.507646370388 8 130 0 
mains-258 62-A 54-A 724.809075676638 4 130 0 
mains-176 127-B 30-B 744.992674190576 12 130 0 
mains-423 main_fittings-165 J-15 752.261015446139 4 130 0 
mains-309 J-22 128-A 836.018153106407 6 130 0 
mains-23 main_fittings-244 main_fittings-245 870.089033274393 8 65 0 
mains-299 J-96 J-126 1014.4287944416 8 130 0 
mains-300 J-95 J-125 1283.88499248105 4 130 0 
mains-46 255-B 286-A 1522.35080110117 4 65 0 
P-1 26-A main_fittings-254 8.01867974118087 6 130 0 
P-2 main_fittings-254 main_fittings-255 17.7063000984372 6 130 0 
P-4 2141-B J-81 340.784849281862 8 130 0 
P-6 2144-B N-004 216.246313109426 8 130 0 
P-7 main_fittings-189 2147-A 6.04404755545102 8 130 0 
P-8 2147-B J-206 128.928769825767 8 130 0 
P-9 main_fittings-192 2150-A 142.383891206915 12 130 0 
P-10 2150-B main_fittings-191 43.1866391625581 12 130 0 
P-13 121-B 2156-A 13.5518194531138 12 130 0 
P-19 220-A 2165-A 575.419147144378 4 130 0 
P-21 235-B J-414 251.225490559895 4 130 0 
P-24 S-021 J-414 3.63857178228694 4.75 130 0 
P-25 main_fittings-268 2173-A 291.141599511814 8 65 0 
P-26 2173-B S-068 258.500973560511 8 65 0 
P-27 main_fittings-131 2178-A 62.1487255696789 4 65 0 
P-30 2181-B 303-A 430.223273212723 6 130 0 
P-31 J-132 2184-A 366.249082329574 8 65 0 
P-32 2184-B 318-A 5.55005136193043 8 65 0 
P-33 main_fittings-157 2187-B 13.1090266945551 8 130 0 
P-35 344-B main_fittings-71 26.6848485258281 8 130 0 
P-37 main_fittings-149 2193-B 3.71279052787125 4 130 0 
P-38 2193-A main_fittings-150 438.477415269562 4 130 0 
P-44 2202-B main_fittings-89 16.2640182040152 8 130 0 
P-52 main_fittings-80 AV-2 2700.45659394828 16 130 0 
P-53 main_fittings-155 main_fittings-156 1181.22048625511 10 130 0 
P-54 main_fittings-159 main_fittings-160 1492.13441885008 8 130 0 
P-55 2187-A main_fittings-158 1564.81034454224 8 130 0 
P-57 main_fittings-161 main_fittings-162 712.654489889207 8 130 0 
P-58 main_fittings-92 main_fittings-94 1311.69975825164 16 130 0 
P-62 S-027 J-261 5.64390150906476 5.25 130 0 
P-63 J-261 J-262 537.472806500902 4 130 0 
P-64 J-262 220-A 239.839725917603 4 130 0 
P-65 S-028 J-262 4.80380377560995 5.25 130 0 
P-66 S-067 285-A 15.2330023845103 5.25 65 0 
P-67 J-24 J-263 63.2466618301308 6 130 0 
P-69 W-012 J-263 9.6743590731108 4.75 150 0 
P-70 2190-B main_fittings-72 14.4100450301252 8 130 0 
P-72 W-023 J-264 5.91031801769797 6 130 0 
P-74 325-B J-267 498.947555838613 12 130 0 
P-75 J-267 J-164 36.2553986548988 12 130 0 
P-76 327-A J-267 26.9524449096804 6 65 0 
P-77 244-A J-149 369.24130297138 8 65 0 
P-78 J-149 248-A 300.610465450848 8 65 0 
P-79 248-A 249-A 15.7763254128054 8 65 0 
P-81 252-A 253-A 39.7580634179522 8 130 0 
P-82 249-A J-268 383.681086894717 8 65 0 
P-83 J-268 252-A 469.67459473797 8 130 0 
P-84 S-040 J-268 7.16308085017015 6 65 0 
P-87 J-218 J-269 36.1590246383088 4 65 0 
P-89 S-074 J-269 5.30452095968711 6 65 0 
P-91 J-270 J-27 276.020509063468 12 130 0 
P-92 N-010 J-270 47.4066623684423 6 130 0 
P-93 224-B main_fittings-112 233.752733394043 6 130 0 
P-94 338-B J-271 566.07080960125 6 130 0 
P-95 J-271 339-A 117.256870083678 6 130 0 
P-96 W-005 J-271 8.59075935270087 6 150 0 
P-97 J-176 J-272 192.077828088813 8 65 0 
P-98 J-272 J-78 386.468048767056 8 130 0 
P-99 S-071 J-272 11.89881180667 6 65 0 
P-100 main_fittings-107 J-273 1248.23356039845 10 130 0 
P-101 J-273 J-415 19.6330620764601 10 65 0 
P-102 S-031 J-273 4.57110461207498 6 65 0 
P-107 60-B J-278 172.194899527016 4 130 0 
P-108 J-278 main_fittings-179 501.103177069922 4 130 0 
P-109 N-023 J-278 3.54109325587233 6 130 0 
P-111 330-A J-279 19.2288935062293 6 140 0 
P-113 S-077 J-279 7.0746092076145 6 130 0 
P-114 J-279 J-280 575.010208182274 6 140 0 
P-115 J-280 119-A 733.376822908996 6 140 0 
P-116 S-076 J-280 6.35153239279665 6 130 0 
P-118 J-281 118-A 334.322724965545 12 130 0 
P-119 N-050 J-281 5.75582436553495 6 130 0 
P-120 2156-B J-282 95.6540954525542 12 130 0 
P-121 J-282 J-281 474.471140650723 12 130 0 
P-122 N-051 J-282 7.72802200413279 6 130 0 
P-125 N-049 J-283 4.92988860906297 6 130 0 
P-126 J-283 J-284 435.972980760248 12 130 0 
P-127 J-284 115-A 349.597274735065 12 130 0 
P-128 N-048 J-284 8.39745894280543 6 130 0 
P-131 J-286 121-A 408.759500341031 12 130 0 
P-132 N-052 J-286 3.36693077036947 6 130 0 
P-133 N-062 103-A 23.1698615097485 6 150 0 
P-135 N-038 main_fittings-195 131.563940487937 6 150 0 
P-137 J-287 J-66 1011.141954651 6 130 0 
P-138 N-045 J-287 206.063277287312 6 130 0 
P-139 main_fittings-204 J-288 206.920587172369 6 130 0 
P-140 J-288 J-287 405.105387723395 6 130 0 
P-141 N-044 J-288 220.502068528761 6 130 0 
P-142 N-043 main_fittings-232 213.143333457876 6 130 0 
P-143 2153-B J-293 461.280942295807 12 130 0 
P-145 N-056 J-293 5.96498931886716 6 130 0 
P-146 main_fittings-174 32-A 41.0520169811513 12 140 0 
P-147 32-A main_fittings-175 19.3284808408521 12 140 0 
P-148 J-247 J-294 1302.54360963498 4 130 0 
P-149 J-294 J-139 54.0060364831468 4 130 0 
P-150 N-013 J-294 6.99566165730132 6 150 0 
P-152 74-A J-295 789.656689376941 4 150 0 
P-153 J-295 N-042 297.705105849379 4 150 0 
P-154 N-041 J-295 24.1592838267598 4 150 0 
P-158 S-075 2193-A 64.3740986143482 6 130 0 
P-160 J-297 294-A 240.219630560919 4 65 0 
P-161 S-053 J-297 8.51996894132817 6 65 0 
P-162 main_fittings-242 S-020 1907.15531354546 12 140 0 
P-163 S-020 main_fittings-240 57.0712884081493 12 140 0 
P-164 main_fittings-240 main_fittings-239 25.3662614718631 12 140 0 
P-165 main_fittings-239 main_fittings-238 388.259392619973 12 140 0 
P-166 main_fittings-238 225-A 11.9963061583238 12 2400 0 
P-169 S-023 J-298 7.98674253701453 6 65 0 
P-172 S-024 J-299 13.8502677894287 6 65 0 
P-173 261-B J-300 526.514693867234 12 130 0 
P-174 J-300 J-172 432.109717595146 12 130 0 
P-175 S-085 J-300 13.2927426277431 6 65 0 
P-176 315-A J-301 403.790650496877 12 130 0 
P-178 S-008 J-301 8.55135258474042 6 65 0 
P-179 J-301 J-302 399.831308982213 12 130 0 
P-181 S-007 J-302 8.66268619022616 6 65 0 
P-182 main_fittings-233 J-303 345.37241363705 4 65 0 
P-183 J-303 239-A 324.699204101923 4 65 0 
P-184 S-058 J-303 5.68038495754614 6 65 0 
P-188 223-B J-305 154.72958440004 6 130 0 
P-189 J-305 S-006 1106.75702376622 6 130 0 
P-190 S-005 J-305 22.0005948463971 6 130 0 
P-191 J-206 J-306 310.679129159411 8 130 0 
P-192 J-306 67-A 180.924941124621 8 130 0 
P-193 N-006 J-306 19.0223992119247 6 130 0 
P-194 S-048 295-A 13.7921526373372 6 130 0 
P-195 S-054 main_fittings-131 12.407477523613 6 65 0 
P-196 N-061 J-224 22.8955261368969 12 140 0 
P-197 61-B J-307 315.179189699914 8 130 0 
P-199 N-003 J-307 8.92197554372814 6 130 0 
P-200 J-307 J-308 441.687347792031 8 130 0 
P-201 J-308 2141-A 19.3633320537138 8 130 0 
P-202 N-002 J-308 5.29913462951934 6 130 0 
P-203 98-B J-309 14.8601004669439 12 130 0 
P-204 J-309 100-A 434.754981921185 12 130 0 
P-205 N-060 J-309 5.07540730587717 6 130 0 
P-206 main_fittings-258 J-310 467.061778468484 4 130 0 
P-207 J-310 91-A 221.695459194885 4 130 0 
P-208 N-033 J-310 7.92685516192377 6 130 0 
P-211 88-B J-312 272.457654764394 12 130 0 
P-212 J-312 86-A 349.980085539959 12 130 0 
P-213 N-058 J-312 4.3601144645528 6 130 0 
P-214 J-148 J-313 263.086340839743 12 130 0 
P-215 J-313 J-123 139.994621199318 12 130 0 
P-216 N-080 J-313 194.031944590294 6 130 0 
P-217 J-263 J-314 540.71529347598 6 130 0 
P-219 W-025 J-314 6.67815280703249 6 130 0 
P-220 2464-B J-38 27.8631433894631 4 65 0 
P-221 181 210-A 278.362226985433 6 130 0 
P-222 J-314 J-315 531.936603395921 6 130 0 
P-223 J-315 346-A 519.84230344679 6 130 0 
P-224 W-024 J-315 11.9776500433903 6 130 0 
P-225 main_fittings-156 J-316 45.6906836632235 8 130 0 
P-226 J-316 main_fittings-159 258.932797033918 8 130 0 
P-227 FHW-002 J-316 8.96238381639733 6 130 0 
P-228 354-A J-317 608.14403035111 8 130 0 
P-229 J-317 main_fittings-75 638.685353045619 8 130 0 
P-230 W-013 J-317 10.0416049342052 6 130 0 
P-231 main_fittings-75 W-014 14.5051345788243 6 130 0 
P-232 main_fittings-76 J-318 742.297628150813 8 130 0 
P-234 W-015 J-318 12.9567211511489 6 130 0 
P-235 J-318 J-319 659.980134406991 8 130 0 
P-236 J-319 2202-A 167.94037870378 8 130 0 
P-237 W-016 J-319 15.4949710945937 6 130 0 
P-238 2196-B J-320 16.867704183578 8 130 0 
P-239 J-320 main_fittings-248 29.5337451614853 8 130 0 
P-240 W-017 J-320 3.07374322698403 6 130 0 
P-242 J-321 2196-A 666.526454602778 8 130 0 
P-243 W-018 J-321 13.786898650426 6 130 0 
P-245 J-322 J-321 576.404005230556 8 130 0 
P-246 W-019 J-322 9.6996544819222 6 130 0 
P-248 J-323 J-322 615.419911986936 8 130 0 
P-249 W-020 J-323 5.45487287281577 6 130 0 
P-250 316-B J-324 45.5941909312483 12 130 0 
P-252 S-009 J-324 9.67671349827774 6 65 0 
P-253 S-084 259-A 25.1331866599729 6 65 0 
P-255 main_fittings-71 2190-A 6.44985568107789 8 150 0 
P-256 J-264 main_fittings-72 12.4535512717003 8 150 0 
P-257 main_fittings-79 meter-3 32.9391594736926 16 130 0 
P-258 J-264 J-50 342.725519287003 8 130 0 
P-259 J-50 J-323 127.43643097969 8 130 0 
P-261 J-144 J-48 41.2498560680979 4 65 0 
P-262 J-48 main_fittings-129 248.971135024253 4 65 0 
P-267 J-242 S-078 15.2351810749963 6 130 0 
P-268 251-B J-181 495.788816026476 12 130 0 
P-271 55-B J-18 187.114324079111 4 130 0 
P-272 J-18 50-A 545.977799105856 4 130 0 
P-274 J-145 J-246 226.602834386867 8 130 0 
P-275 J-246 main_fittings-2 309.739458847106 8 130 0 
P-277 2178-B J-36 377.915217050611 4 65 0 
P-278 J-36 J-297 102.130757231082 4 65 0 
P-280 253-B J-158 69.8745998819155 6 130 0 
P-281 J-158 301-A 27.8372222734873 6 130 0 
P-283 J-130 J-171 537.222320472715 4 130 0 
P-284 J-171 95-A 385.023197900111 4 130 0 
P-286 265-B J-334 430.379836410764 12 100 0 
P-287 J-334 261-A 601.774547512781 12 130 0 
P-288 S-083 J-334 10.0841682566121 6 65 0 
P-290 J-335 43-B 170.50427669919 4 130 0 
P-291 N-028 J-335 65.6353301613482 6 130 0 
P-292 J-44 J-336 142.550861776074 4 130 0 
P-293 J-336 J-335 283.960031718533 4 130 0 
P-294 N-029 J-336 90.5925741433472 6 130 0 
P-295 67-B J-337 195.551755978916 8 130 0 
P-296 J-337 2144-A 24.8004901138637 8 130 0 
P-297 66-A J-337 1.76107466214354 4 130 0 
P-299 118-B J-339 6.17492532356562 12 130 0 
P-300 J-339 J-283 216.682557676418 12 130 0 
P-301 119-A J-339 0.822253985718612 6 140 0 
P-302 main_fittings-204 111-A 4.36100722280692 6 130 0 
P-304 J-340 main_fittings-198 85.9124768326945 6 130 0 
P-305 N-035 J-340 16.5351379103308 6 130 0 
P-306 main_fittings-199 J-341 111.969929660125 12 130 0 
P-307 J-341 82-A 400.263895946302 12 130 0 
P-308 N-034 J-341 8.99635491943473 6 130 0 
P-309 main_fittings-267 main_fittings-123 1.80601150085029 6 65 0 
P-310 231-A J-70 464.708159531742 8 65 0 
P-313 J-112 J-20 17.7862729498387 4 65 0 
P-316 N-035 J-340 16.5351379103308 6 130 0 
P-317 106-B J-344 206.253014430288 4 130 0 
P-319 N-040 J-344 18.0492673925695 6 130 0 
P-320 J-344 J-340 500.353311574397 4 130 0 
P-321 J-293 J-153 284.367398624759 12 130 0 
P-322 J-153 83-A 165.741621349371 12 130 0 
P-324 main_fittings-265 main_fittings-266 5.09507918800607 4 65 0 
P-325 main_fittings-266 main_fittings-124 21.8161624899834 6 65 0 
P-326 main_fittings-124 main_fittings-267 9.74879702955661 6 65 0 
P-328 J-269 J-347 471.555939689629 4 65 0 
P-329 J-347 99-B 255.167749435342 4 130 0 
P-330 S-073 J-347 8.69159154945444 6 130 0 
P-331 274-A J-118 385.425718484506 4 65 0 
P-332 J-118 264-A 25.0573262239029 4 65 0 
P-334 J-20 J-102 382.211915257416 4 65 0 
P-335 J-102 280-A 449.425845288034 4 65 0 
P-337 281-A J-350 157.140368895146 4 65 0 
P-338 J-350 288-A 141.720583862647 4 65 0 
P-339 S-063 J-350 28.9741377114144 6 65 0 
P-340 S-062 main_fittings-120 18.1791002983965 6 65 0 
P-341 279-B J-131 537.652304036472 4 65 0 
P-342 J-131 257-A 37.8990584031547 4 65 0 
P-344 290-B J-352 264.772820196116 4 65 0 
P-345 J-352 246-A 422.365552698487 4 65 0 
P-346 S-056 J-352 12.0767078694288 6 65 0 
P-347 S-055 291-A 12.5836009243554 6 65 0 
P-348 S-051 main_fittings-134 17.7680515958216 6 130 0 
P-349 299-A J-354 344.786097181615 6 130 0 
P-350 J-354 J-103 192.893543258544 6 130 0 
P-351 S-050 J-354 9.86069220165233 6 130 0 
P-352 300-A J-355 442.737735438903 12 130 0 
P-353 J-355 301-B 847.085004078074 12 130 0 
P-354 S-049 J-355 12.7992236504461 6 130 0 
P-355 main_fittings-145 main_fittings-146 28.2041724975272 6 150 0 
P-356 S-047 main_fittings-145 9.87545896364396 6 130 0 
P-357 S-046 main_fittings-143 11.5262316626934 6 130 0 
P-361 S-044 J-356 12.6743172838409 6 130 0 
P-363 J-357 J-356 603.927466957158 6 130 0 
P-364 S-043 J-357 17.6049541913824 6 130 0 
P-365 301-A J-358 588.856559956104 6 130 0 
P-366 J-358 J-357 591.80469374611 6 130 0 
P-367 S-042 J-358 29.1466937891845 6 130 0 
P-368 J-181 J-359 222.328248446468 12 130 0 
P-370 S-038 J-359 18.5346715744866 6 65 0 
P-371 J-359 J-360 503.001782447801 12 130 0 
P-372 J-360 243-A 307.987880880918 12 130 0 
P-373 S-037 J-360 14.1929777940093 6 65 0 
P-374 241-B J-361 436.450244434866 12 130 0 
P-375 J-361 243-A 270.78671124867 12 130 0 
P-376 S-036 J-361 13.5485020977445 6 65 0 
P-377 main_fittings-245 J-362 92.9559235947464 8 65 0 
P-378 J-362 main_fittings-118 601.681167458074 8 65 0 
P-379 S-035 J-362 13.1652155681973 6 65 0 
P-380 215-B J-363 538.189685157717 12 130 0 
P-382 S-034 J-363 4.69020741802549 6 65 0 
P-383 2165-B J-364 328.514390412812 4 130 0 
P-384 J-364 main_fittings-109 1061.87202313183 4 130 0 
P-385 S-029 J-364 3.73214328739116 6 130 0 
P-386 219-B J-365 157.604243118233 4 130 0 
P-387 J-365 J-261 753.505576288535 4 130 0 
P-388 S-026 J-365 8.68378648179772 6 130 0 
P-389 J-299 J-366 584.298703609442 8 65 0 
P-390 J-366 215-A 206.723312213231 8 65 0 
P-391 79 J-366 22.4941982152269 6 65 0 
P-392 S-022 main_fittings-115 20.2849944025868 4 140 0 
P-393 J-82 310-A 250.73063804637 4 130 0 
P-394 322-B J-367 329.391807873891 12 130 0 
P-395 J-367 324-A 32.8254057067175 12 130 0 
P-396 S-012 J-367 4.87724620427207 6 65 0 
P-397 319-B J-368 159.425316809752 12 130 0 
P-398 J-368 321-A 52.9728882271264 12 130 0 
P-399 S-011 J-368 6.70047110974465 6 65 0 
P-400 J-324 J-369 487.858589814091 12 130 0 
P-401 J-369 306-A 29.9354265206897 12 130 0 
P-402 S-010 J-369 5.93460582505888 6 65 0 
P-404 AV-1 J-370 190.788722962798 16 130 0 
P-405 S-004 J-370 3.00242889774072 6 130 0 
P-406 208-B J-371 218.91589375929 6 130 0 
P-407 J-371 J-43 263.288305421531 6 130 0 
P-408 S-003 J-371 18.0803733409469 6 130 0 
P-409 main_fittings-111 J-372 65.9109046014479 6 130 0 
P-410 J-372 main_fittings-98 968.8769368057 6 130 0 
P-411 143 J-372 13.4381155010031 6 130 0 
P-432 123-B J-379 1197.12141597873 6 130 0 
P-433 J-379 126-A 729.628821292621 6 130 0 
P-434 N-065 J-379 14.9744565442371 6 130 0 
P-435 85-B J-69 75.4400044048488 12 130 0 
P-436 J-69 83-B 95.2753344294925 12 130 0 
P-438 108-B J-381 28.4249922922802 12 130 0 
P-439 J-381 2153-A 19.1913234394922 12 130 0 
P-440 N-055 J-381 2.77195582507877 6 130 0 
P-441 main_fittings-228 J-382 41.1508115071789 12 130 0 
P-442 J-382 113-A 20.7076288989583 12 130 0 
P-443 N-054 J-382 5.7728595617742 6 130 0 
P-444 113-B J-383 306.856299683903 12 130 0 
P-445 J-383 J-286 458.592782721618 12 130 0 
P-446 N-053 J-383 5.76957420763288 6 130 0 
P-447 main_fittings-194 J-384 106.547597714122 4 130 0 
P-448 J-384 main_fittings-195 499.739046770674 4 130 0 
P-449 N-037 J-384 4.55785720317521 6 130 0 
P-450 77-A J-79 409.468864054625 4 130 0 
P-451 J-79 main_fittings-258 35.2388602960315 4 130 0 
P-453 161 J-87 19.8020309398693 6 130 0 
P-456 J-414 main_fittings-114 323.505390623567 4 130 0 
P-457 main_fittings-114 main_fittings-113 4.73891365929131 4 130 0 
P-477 main_fittings-168 main_fittings-255 4.91787570807007 12 130 0 
P-478 main_fittings-255 25-A 6.55318364729814 12 130 0 
P-481 main_fittings-256 J-146 17.7584475259424 12 130 0 
P-482 J-146 J-270 335.952190516653 12 130 0 
P-484 161 J-87 19.8020309398693 6 130 0 
P-487 J-70 J-52 25.7222255263866 8 65 0 
P-488 J-52 J-298 34.8557254043691 8 65 0 
P-492 J-177 J-87 205.883476074335 12 130 0 
P-493 J-87 42-B 24.5416449653551 12 130 0 
P-495 S-045 main_fittings-140 13.0415978722495 6 130 0 
P-499 44-A main_fittings-177 597.994134401513 12 130 0 
P-502 main_fittings-177 J-398 10.033946441647 12 130 0 
P-503 J-398 42-A 11.8134498523349 12 130 0 
P-504 40-A J-398 1.44659893595326 4 130 0 
P-513 main_fittings-264 main_fittings-265 2.63263463203827 4 65 0 
P-514 272-A main_fittings-263 390.147781411571 6 65 0 
P-515 main_fittings-263 main_fittings-262 4.55971424389908 6 65 0 
P-516 main_fittings-262 main_fittings-261 13.4602404764567 6 65 0 
P-518 main_fittings-261 main_fittings-260 4.18550624155823 6 65 0 
P-519 216-B main_fittings-243 2.95573324489189 8 65 0 
P-520 main_fittings-243 main_fittings-244 18.2415865150824 8 65 0 
P-528 226-A main_fittings-237 2.02762748664354 12 2400 0 
P-529 main_fittings-237 J-416 51.3802316175089 12 2400 0 
P-530 J-416 J-302 24.1471319231847 12 2400 0 
P-538 main_fittings-227 main_fittings-228 2.32303288863186 12 150 0 
P-539 J-356 main_fittings-140 654.725303816522 6 130 0 
P-542 main_fittings-247 main_fittings-89 213.047007484459 8 150 0 
P-543 J-363 main_fittings-246 363.450949127613 12 130 0 
P-544 main_fittings-246 241-A 41.0727252574245 12 130 0 
P-546 main_fittings-225 main_fittings-224 5.55985543212291 12 150 0 
P-547 main_fittings-224 main_fittings-223 42.9253706525009 12 150 0 
P-548 main_fittings-223 main_fittings-222 2.82635350065635 12 150 0 
P-549 main_fittings-222 main_fittings-221 6.56534513441405 12 150 0 
P-550 main_fittings-221 109-A 31.7623985188951 12 150 0 
P-551 main_fittings-218 main_fittings-216 9.23442561454415 4 150 0 
P-552 109-B main_fittings-220 3.77549014898748 6 150 0 
P-553 main_fittings-220 main_fittings-219 14.5370235916105 12 150 0 
P-554 main_fittings-219 108-A 279.31032327772 12 150 0 
P-555 main_fittings-213 main_fittings-215 1.51733877508149 6 150 0 
P-556 main_fittings-210 129-B 3.6885600034069 6 150 0 
P-561 main_fittings-194 main_fittings-193 33.3442164012408 4 130 0 
P-565 main_fittings-140 main_fittings-141 18.8559470208379 6 130 0 
P-566 main_fittings-141 2181-A 1.67049281262968 6 130 0 
P-568 138-B main_fittings-6 32.6730890390828 8 130 0 
P-569 J-298 J-34 576.094402297065 8 65 0 
P-570 J-34 J-299 36.0977774938006 8 65 0 
P-571 231-B main_fittings-241 23.5688146980034 8 65 0 
P-572 main_fittings-241 227-A 384.821990987097 8 65 0 
P-575 main_fittings-120 J-33 263.641117759165 8 130 0 
P-576 J-33 main_fittings-268 459.496308705223 8 130 0 
P-577 main_fittings-163 main_fittings-84 65.0604279873805 8 130 0 
P-580 J-370 223-A 600.197615095651 16 130 0 
P-581 J-412 2991-A 3.08384042836357 16 130 0 
P-582 R-1 2991-B 177.357477029233 16 130 0 
P-585 main_fittings-84 3006-A 36.7371558224828 8 130 0 
P-586 3006-B J-56 65.5023176185607 8 130 0 
P-587 main_fittings-84 3009-A 41.284012643011 8 130 0 
P-588 3009-B J-56 65.4918878814642 8 130 0 
P-589 223-A J-422 475.782835500792 16 130 0 
P-590 J-422 2994-A 10.9511945714493 16 130 0 
P-591 2994-B J-423 12.5483841613807 16 130 0 
P-592 J-423 main_fittings-236 134.140887862796 16 130 0 
P-593 J-422 3018-A 20.2499130661026 16 130 0 
P-594 3018-B J-423 17.8443892053248 16 130 0 

[STATUS]
PRV-LargeWest CLOSED 
PRV-LargeEast CLOSED 

[COORDINATES]
main_fittings-1 876352.287824834 850807.553697507  
main_fittings-100 883643.358734957 842647.101103661  
main_fittings-101 883474.839176905 842871.0009242  
main_fittings-102 883339.754386121 843040.628935539  
main_fittings-103 883089.955571018 843204.187017797  
main_fittings-104 883037.206145237 843326.581364143  
main_fittings-105 882970.777737765 843411.718750919  
main_fittings-106 882716.81016483 843473.514583058  
main_fittings-107 882653.13999426 843515.831977707  
main_fittings-108 882626.993256883 844923.129468329  
main_fittings-109 887046.921243549 844592.291106899  
main_fittings-110 885082.791299577 843971.053524067  
main_fittings-111 880938.626289639 842226.405800643  
main_fittings-112 879413.856024819 843601.944084654  
main_fittings-113 881260.531222201 843945.052077584  
main_fittings-114 881259.40775156 843949.655893  
main_fittings-115 881749.861166049 844538.748539515  
main_fittings-118 882160.320526679 846479.021000554  
main_fittings-119 881454.525690296 846153.928645951  
main_fittings-120 881442.367730741 846232.302179835  
main_fittings-121 880305.045116144 845836.386910817  
main_fittings-122 880307.044193594 845837.077706932  
main_fittings-123 879832.799934382 847155.402684921  
main_fittings-124 879842.667794968 847158.797860647  
main_fittings-125 879709.589314234 847619.940975961  
main_fittings-126 879816.103980249 847702.197227268  
main_fittings-127 880576.533079113 847623.116493082  
main_fittings-128 880509.977680313 847649.334310527  
main_fittings-129 880988.502799279 847726.917290305  
main_fittings-130 881434.713260167 847352.531141096  
main_fittings-131 881310.715927136 847328.278921211  
main_fittings-132 881396.494463859 847810.079823519  
main_fittings-133 881174.044498404 848118.003494945  
main_fittings-134 881119.067845968 848370.529412853  
main_fittings-135 882003.093038412 848449.849506679  
main_fittings-136 881368.587490313 848800.706280769  
main_fittings-137 881469.334880053 848699.301852482  
main_fittings-138 881210.411489844 849198.608447245  
main_fittings-140 884064.036297595 847496.044236855  
main_fittings-141 884064.598830674 847514.829439705  
main_fittings-142 884492.118311352 847466.911839875  
main_fittings-143 884672.647597787 847471.190427843  
main_fittings-145 885070.618984957 847440.432963408  
main_fittings-146 885098.731657399 847438.162942596  
main_fittings-148 879047.186432534 845768.674511787  
main_fittings-149 883635.527506691 850433.661104762  
main_fittings-150 883233.021014151 850251.100465089  
main_fittings-151 883298.815486196 849901.723092193  
main_fittings-154 880048.353593819 838791.450353849  
main_fittings-155 879741.736511207 839238.92448414  
main_fittings-156 879446.890749656 840337.74937805  
main_fittings-157 879226.904187637 840976.989836704  
main_fittings-158 878843.700759521 842431.982114245  
main_fittings-159 879153.719867371 840419.953081034  
main_fittings-160 879063.426549996 841880.328487814  
main_fittings-161 879026.367013054 841904.046489016  
main_fittings-162 878814.095325901 842572.328162379  
main_fittings-163 878825.038960345 842573.446445717  
main_fittings-164 874972.004595329 844066.995429154  
main_fittings-165 874978.178386046 844070.66226512  
main_fittings-166 875005.551343257 843999.630079303  
main_fittings-167 880728.505540245 848785.569649176  
main_fittings-168 878512.418014101 850044.21326001  
main_fittings-169 879080.890849598 850418.154669147  
main_fittings-171 879093.203396325 850441.308687444  
main_fittings-172 879491.779840829 850696.598468876  
main_fittings-173 879497.286013952 850698.715368659  
main_fittings-174 879484.790785751 850694.729238468  
main_fittings-175 879431.6900037 850665.997423567  
main_fittings-176 879412.523467851 850666.858678902  
main_fittings-177 878952.911876497 849393.803296739  
main_fittings-178 878952.12048693 849396.664968492  
main_fittings-179 879254.279852866 848859.264274332  
main_fittings-180 879643.916521977 848407.504411464  
main_fittings-181 879442.122625578 848226.733225599  
main_fittings-182 879597.401707528 848347.673366963  
main_fittings-183 879648.004445178 847984.886577137  
main_fittings-184 879689.067978205 847938.154061103  
main_fittings-185 879713.064432117 847922.57278123  
main_fittings-186 879661.82617097 847876.709333754  
main_fittings-187 878584.683579284 848527.318215126  
main_fittings-188 877972.269632817 849726.457880245  
main_fittings-189 877807.61104296 849613.794644434  
main_fittings-190 880707.103529914 850392.729341172  
main_fittings-191 880719.776983442 850421.20400886  
main_fittings-192 880539.138381712 850378.753250513  
main_fittings-193 880706.836490613 850439.53597112  
main_fittings-194 880706.005074571 850472.869820505  
main_fittings-195 880710.571072218 851079.13922729  
main_fittings-196 880120.191782637 849764.042786828  
main_fittings-197 880707.282176845 849952.32959677  
main_fittings-198 880719.531995803 849945.641802952  
main_fittings-199 880883.548668947 849770.909788759  
main_fittings-2 876843.155941366 851082.956709201  
main_fittings-200 880877.142027822 849757.2969146  
main_fittings-201 879532.305849356 847795.833320635  
main_fittings-202 882287.979654556 850268.496962742  
main_fittings-204 882274.527682044 850291.766694769  
main_fittings-205 885083.494790246 852049.158000648  
main_fittings-206 877542.258317314 850133.435740193  
main_fittings-207 880240.672533705 852169.953122618  
main_fittings-208 880223.244118934 852191.8782377  
main_fittings-209 880073.836695023 852392.171274264  
main_fittings-210 878136.771894049 852586.580309963  
main_fittings-211 878148.384877415 852570.260055924  
main_fittings-212 877355.923227629 852020.81941714  
main_fittings-213 876656.618085114 851499.102949054  
main_fittings-214 876667.388833969 851527.216548648  
main_fittings-215 876655.487560698 851498.090905823  
main_fittings-216 878561.2204238 852869.531313833  
main_fittings-217 878569.602478892 852875.680460979  
main_fittings-218 878553.695367646 852864.178917517  
main_fittings-219 882241.079591282 850164.300734319  
main_fittings-220 882246.448408304 850177.810022186  
main_fittings-221 882275.588371819 850198.143271978  
main_fittings-222 882270.710051492 850202.537102598  
main_fittings-223 882270.863551085 850205.35928473  
main_fittings-224 882302.298414317 850234.59003599  
main_fittings-225 882306.043047874 850230.480326518  
main_fittings-226 882316.97228781 850239.615296836  
main_fittings-227 882330.82909727 850225.344421327  
main_fittings-228 882333.067935592 850224.724675598  
main_fittings-229 882270.147995696 850286.087889858  
main_fittings-230 882268.302032281 850261.302092956  
main_fittings-231 882272.123140207 850256.167302668  
main_fittings-232 882242.801119004 850304.3294907  
main_fittings-233 881675.032763683 845576.736336846  
main_fittings-234 881677.399064454 845577.624809545  
main_fittings-235 881682.481406067 845566.363508661  
main_fittings-236 880262.211729132 844887.741138303  
main_fittings-237 880267.378736052 844887.358250269  
main_fittings-238 880257.402452331 844902.82631056  
main_fittings-239 880645.439564747 844915.962342874  
main_fittings-240 880670.67960477 844918.489713193  
main_fittings-241 880645.356855429 844937.139069551  
main_fittings-242 882633.861130195 844880.747553711  
main_fittings-243 882609.08893147 844980.24297347  
main_fittings-244 882591.675496414 844975.021759527  
main_fittings-245 882346.558616934 845809.820122917  
main_fittings-246 882337.593135773 845788.134104604  
main_fittings-247 876368.989139045 848178.561551325  
main_fittings-248 876755.746019173 848480.133718765  
main_fittings-250 878003.95693976 849738.23514722  
main_fittings-251 878037.387370261 849742.184136364  
main_fittings-252 878465.029062578 850016.916683259  
main_fittings-253 878524.596950934 850058.390526411  
main_fittings-255 878515.262296236 850040.201332715  
main_fittings-256 878498.770694661 850063.069854465  
main_fittings-257 879110.783844534 850442.085955516  
main_fittings-258 880211.952084564 849354.004181177  
main_fittings-259 879883.198742387 847177.675540143  
main_fittings-260 879884.576631093 847174.139195402  
main_fittings-261 879888.469730296 847175.67615379  
main_fittings-262 879894.147008057 847187.880521488  
main_fittings-263 879892.501672991 847192.133034452  
main_fittings-264 879869.655027286 847168.936509941  
main_fittings-265 879868.304865325 847166.676459546  
main_fittings-266 879863.396305916 847165.31048866  
main_fittings-267 879834.099221634 847154.148280609  
main_fittings-268 880758.46560376 845998.616210484  
main_fittings-3 876872.135000435 851102.830028882  
main_fittings-4 876609.313062726 851462.269327358  
main_fittings-5 876327.435023023 851849.001772042  
main_fittings-6 876252.79772167 851861.698721883  
main_fittings-71 878089.167544798 846547.903572662  
main_fittings-72 878107.700668612 846556.858924673  
main_fittings-73 878135.403784391 846963.506537813  
main_fittings-74 876448.33092284 848405.943732794  
main_fittings-75 876524.846884939 846645.943684839  
main_fittings-76 876543.913145115 846651.839257249  
main_fittings-77 875656.093334081 844558.184693578  
main_fittings-78 875625.907596287 844608.541887589  
main_fittings-79 880425.541703747 838709.446063388  
main_fittings-80 880624.315632165 838758.297144624  
main_fittings-81 880118.991528313 838734.494013149  
main_fittings-82 880383.285369281 838667.088963651  
main_fittings-83 878850.361862779 842639.262162101  
main_fittings-84 878831.330632031 842638.201940908  
main_fittings-85 878852.59260524 842656.529722359  
main_fittings-86 878126.464143949 846462.354409556  
main_fittings-87 878449.669607362 846857.057311434  
main_fittings-88 878501.174231879 846802.151589353  
main_fittings-89 876156.261231602 848190.217656727  
main_fittings-90 880025.108845822 841377.057881182  
main_fittings-91 880288.235489702 841666.244520922  
main_fittings-92 880281.924992338 841813.073344875  
main_fittings-93 880094.344628838 843110.360152162  
main_fittings-94 880012.360854455 843047.966480022  
main_fittings-95 880729.337587619 843207.622188858  
main_fittings-96 880725.861927103 843221.210029276  
main_fittings-97 880724.754704837 843221.190383916  
main_fittings-98 881972.300215232 842274.406659822  
main_fittings-99 883688.74421285 842569.356948564  
meter-3 880457.851551328 838703.038101455  
meter-4 881240.853784889 843762.244040097  
J-1 876556.132357105 851459.532760014  
J-3 878490.480562671 846887.489319026  
J-4 879589.669335607 848355.86457763  
J-15 875590.216864804 844507.122122967  
J-18 879203.086964205 848035.446846812  
J-19 880277.340908763 847327.176609756  
J-20 880742.062933303 847496.57742514  
J-21 878910.140296948 843356.584106521  
J-22 879088.433702328 851331.152315121  
J-23 876825.090602746 845373.690190301  
J-24 876826.898185861 845374.868141078  
J-26 879022.440436241 850412.818451001  
J-27 879021.224161405 850414.639942804  
J-29 880024.894019136 849759.144847222  
J-33 881195.182892296 846141.310299359  
J-34 881770.166098258 844931.219786253  
J-35 878904.715161813 843305.781407103  
J-36 881200.081975268 847754.159199172  
J-38 882700.528390229 844801.474687898  
J-40 878121.75539104 852575.715724361  
J-43 880827.814584104 842745.928643623  
J-44 878379.558482514 849025.537254432  
J-46 880154.676679376 846398.267353237  
J-47 880262.377377698 841628.539091968  
J-48 880746.675028232 847667.706183024  
J-50 877958.390527783 846879.128664809  
J-51 879141.177334001 850391.623006587  
J-52 881159.265065251 844938.917642801  
J-53 877842.483881653 852373.660078115  
J-55 877535.69582036 852151.695939628  
J-56 878842.5395456 842739.818423476  
J-58 879685.158201869 847589.708220429  
J-60 881290.423787487 846810.037903452  
J-61 879582.018071312 849600.426845185  
J-63 881946.37367611 847134.289857017  
J-64 885022.338190467 851915.34941671  
J-66 881831.740635265 851828.815172305  
J-67 881831.547457788 851835.139248247  
J-69 881208.238326419 849323.475188321  
J-70 881133.563856527 844939.957237038  
J-71 878538.314718891 847369.98441846  
J-72 879799.425973164 848579.453950316  
J-75 885085.483604366 844637.225977218  
J-76 876925.911693566 851711.446397678  
J-78 879898.80930866 848022.478073124  
J-79 880197.332658028 849386.067394408  
J-81 879246.763815279 847639.693994635  
J-82 878876.997401326 846210.480314522  
J-83 878538.670466554 845560.685468405  
J-85 878841.275701137 842571.81952004  
J-86 879528.951237644 849582.680531176  
J-87 878923.299232905 849427.055352646  
J-88 878685.171935736 851843.476892434  
J-90 880073.516957723 850256.130762447  
J-91 879552.091744588 849982.409195734  
J-93 877233.17408191 851930.721001642  
J-94 877501.267567695 850193.109812769  
J-95 877733.255975496 843871.192426215  
J-96 878959.747694052 844077.373423971  
J-98 880853.679776188 848287.005458783  
J-100 879384.388598449 849938.867828574  
J-102 880861.839484967 847133.618025432  
J-103 881586.07117513 848776.006192071  
J-105 878329.440786423 843610.404590786  
J-106 880290.187208147 847296.779092482  
J-108 880771.746756064 845960.434226724  
J-109 876035.329094567 844825.976834397  
J-110 879727.60192429 849094.50153812  
J-111 880932.487496007 845509.511491229  
J-112 880736.418119108 847513.444184703  
J-113 878821.639195249 847179.694865922  
J-115 879509.510493956 848152.336574367  
J-116 879413.047887796 843058.692650064  
J-117 878328.808421355 846021.827053469  
J-118 880027.604951889 846836.905380896  
J-119 880413.407030166 846975.520711073  
J-120 878321.014906303 852343.242378033  
J-122 879244.448081295 845920.915903317  
J-123 876350.897617604 851816.811444016  
J-124 879133.492959644 846459.526054144  
J-125 876992.105551779 844772.068165177  
J-126 878757.612080528 845066.457807058  
J-128 876436.199108543 845117.776534409  
J-129 878766.304128886 848631.745351285  
J-130 879817.832910267 849319.609128719  
J-131 881182.874767185 846179.832840566  
J-132 879333.831872766 846458.384957342  
J-133 876804.522689983 851193.228015156  
J-135 879509.542547551 850490.799364264  
J-138 880430.116194894 846929.345600068  
J-139 879439.177618273 850691.241593154  
J-142 879065.497638724 850443.675656326  
J-143 880689.660833796 847653.411001508  
J-144 880706.596918698 847657.946319726  
J-145 877162.125463694 850651.770556509  
J-146 878513.55480081 850072.908180741  
J-147 879244.250740151 849490.967686857  
J-148 876588.31393918 851491.079810055  
J-149 882052.241887161 846835.746085596  
J-151 881245.088124929 846949.12606336  
J-152 878931.645111795 849386.302594164  
J-153 881404.444030174 849495.531143776  
J-156 878853.669000373 847153.760954723  
J-157 880668.505973136 847647.745936323  
J-158 881725.629833855 848072.297318447  
J-159 880564.248796233 846551.917142157  
J-161 879542.485116163 850104.354744293  
J-163 878110.229050117 846501.881146803  
J-164 879312.965007936 847537.248501451  
J-167 881990.66202321 847147.202897002  
J-169 879631.438020975 848421.046287151  
J-171 880170.996661385 848914.78424496  
J-172 880665.888671971 844964.014296636  
J-174 881114.039886419 848119.607708832  
J-175 879274.193917715 847547.158235442  
J-176 880203.874132948 847541.167281366  
J-177 878809.729195311 849598.781449327  
J-180 881995.036272147 847131.105763913  
J-181 881894.814633327 847496.27793023  
J-182 879925.25324633 849195.307841633  
J-191 880997.150786106 845326.648624331  
J-196 877702.595434125 849313.36543642  
J-201 881166.124593128 849285.203429654  
J-202 881825.373472093 851935.219915147  
J-206 877884.724424068 849503.805024078  
J-211 878421.058048247 847448.453895252  
J-217 878293.169094118 849168.576111047  
J-218 880688.704955441 847837.577101293  
J-220 881138.325690777 847280.991255825  
J-224 879683.058279338 847956.722476827  
J-225 877484.008276317 851858.650049154  
J-226 881188.542532908 847797.195154238  
J-233 879609.008204179 847063.774929304  
J-237 883538.001761039 850177.381687519  
J-242 884431.642055665 849679.276885825  
J-246 877027.348947811 850833.935688515  
J-247 878305.45098043 849946.609653335  
J-248 877920.988931834 849694.724284372  
J-250 880090.973128677 838765.362281477  
J-251 883677.805160531 842563.576854854  
J-254 879079.512718483 850420.851765988  
main_fittings-254 878529.648065742 850050.524253759  
J-261 884304.882120463 844640.870497797  
J-262 884842.235526159 844631.751994997  
J-263 876879.58842423 845409.791189066  
J-264 878102.388846628 846568.122826594  
J-267 879325.67979284 847503.295767004  
J-268 881866.86882119 847510.581854205  
J-269 880664.816733845 847864.721675922  
J-270 878792.621762356 850259.952307316  
J-271 879371.516307072 842941.074762687  
J-272 880140.432056951 847722.465364744  
J-273 882657.96927701 844763.838030891  
J-278 878800.089843175 848647.566779858  
J-279 884435.359897161 850150.601377221  
J-280 884361.28624189 850713.956550653  
J-281 883852.408206705 851226.220528779  
J-282 883455.576456396 850966.129342351  
J-283 884316.941517725 851533.870071746  
J-284 884678.720866947 851777.156204579  
J-286 883023.725981759 850680.137153042  
J-287 882031.625821868 850844.225523853  
J-288 882160.968961252 850462.952352057  
J-293 881620.669960615 849680.223223751  
J-294 879393.795097342 850661.965685472  
J-295 881471.202424769 850325.101518364  
J-297 881174.760893445 847853.100984518  
J-298 881194.115241959 844938.30295753  
J-299 881806.233627709 844929.784268543  
J-300 880521.054604993 845371.128409733  
J-301 880112.541412742 845336.523782771  
J-302 880247.504622612 844960.159587312  
J-303 881351.126415616 845456.874825996  
J-305 880291.658392792 844266.194286872  
J-306 878067.993107968 849252.938304889  
J-307 878793.863745931 848301.203178846  
J-308 879038.869732564 847933.698376545  
J-309 880165.658801215 848395.199700979  
J-310 880526.58649034 849008.825431266  
J-312 880884.409954799 849029.452625205  
J-313 876432.360971644 851702.959716259  
J-314 877289.735965751 845762.143318027  
J-315 877688.727219851 846113.754944523  
J-316 879403.312796176 840351.482569378  
J-317 876675.544754187 846025.391498724  
J-318 876364.413846145 847372.107103559  
J-319 876201.700858839 848011.711115722  
J-320 876779.776818646 848462.965061858  
J-321 877286.431335188 848014.064078836  
J-322 877586.325854752 847521.81936898  
J-323 877899.489068867 846992.136018899  
J-324 879960.523896325 845765.464877726  
J-334 880141.951070664 846432.820003091  
J-335 878734.301421912 849262.275554688  
J-336 878496.833024695 849106.576935758  
J-337 878298.694342424 848984.891427154  
J-339 884137.125771651 851412.966687736  
J-340 880801.796184496 849970.411884386  
J-341 880956.798257181 849686.521007052  
J-344 881174.955944126 849858.084839746  
J-347 880354.075928393 848219.411901448  
J-350 881151.992716555 846759.40184685  
J-352 881628.423556698 846714.689493309  
J-354 881455.039167523 848917.563713995  
J-355 881519.022192906 848857.874942671  
J-356 883448.402487918 847718.89000379  
J-357 882880.455456078 847924.230098192  
J-358 882317.682055514 848093.612370437  
J-359 881953.112471955 847281.729073163  
J-360 882086.635695385 846796.773052528  
J-361 882242.522739877 846239.409444794  
J-362 882321.977797179 845899.463277658  
J-363 882442.300920493 845440.169569789  
J-364 885985.390807939 844613.847348859  
J-365 883562.957699713 844771.203734095  
J-366 882390.497270725 844923.383449136  
J-367 879515.527115607 847000.092998295  
J-368 879647.330420272 846634.869907042  
J-369 879793.647330399 846223.895041873  
J-370 880607.440729352 843703.50811934  
J-371 880771.560389878 843003.137114331  
J-372 881004.467360119 842229.439079964  
J-379 878478.839054293 850887.698954162  
J-381 881986.344147017 849991.649747918  
J-382 882367.943273298 850246.567296952  
J-383 882641.413927668 850426.868849339  
J-384 880706.719593534 850579.415022374  
J-398 878944.173665409 849397.293099545  
J-412 880415.066410274 838670.917632944  
J-413 881212.673050613 844535.375854918  
J-414 881241.570778838 844271.637370316  
J-415 882657.17331157 844783.454951279  
J-416 880255.229580238 844937.281453433  
J-422 880305.710387673 844736.221342398  
J-423 880299.15065974 844758.786806488  
145 880117.510932357 838730.910884688  
FHW-002 879406.515816125 840359.853052451  
FHW-003 878837.173511923 842740.35545211  
N-001 879241.17410263 847634.143100394  
N-002 879034.403453614 847930.846503448  
N-003 878786.495059808 848296.17285953  
N-004 878426.284053108 848780.391257036  
N-005 878173.715312893 849098.978831576  
N-006 878052.164452799 849242.388169946  
N-007 877705.163315116 849375.45595666  
N-008 877638.949483928 849240.524923519  
N-009 878476.164243208 850008.833831623  
N-010 878820.347589553 850221.498827068  
N-011 879040.350662377 850386.956109362  
N-012 879136.949812562 850388.920369871  
N-013 879389.544845036 850667.522180532  
N-014 879524.692341606 850492.810774079  
N-015 879561.342215477 849983.031350423  
N-016 879526.79787844 849590.945326174  
N-017 879376.144607998 849933.98951254  
N-018 879828.824911237 849328.096541178  
N-019 880141.275842958 848899.141323828  
N-020 879795.243424825 848584.685624903  
N-021 879574.989699428 848323.082027468  
N-022 879490.32303769 848132.943812769  
N-023 878802.280375288 848644.784530677  
N-024 879251.721546852 848888.951546772  
N-025 879723.117391758 849103.929243741  
161 878940.128006268 849437.491482985  
N-027 878781.963226165 849576.962479216  
N-028 878773.615077144 849209.716701222  
N-029 878554.9713596 849037.100691586  
N-030 879250.178758649 849470.278536672  
N-031 880018.315151091 849717.050558218  
N-032 880190.486993123 849382.509377929  
N-033 880520.35263503 849003.929097869  
N-034 880962.899894804 849693.131938919  
N-035 880796.825654645 849986.182255932  
N-036 880731.875109807 850403.319714442  
N-037 880702.162672417 850579.507392396  
N-038 880670.408072722 851204.422920994  
N-039 880071.33298819 850265.178340886  
N-040 881159.028380611 849849.594328931  
N-041 881490.934830541 850339.040785111  
N-042 881634.366209977 850076.211866587  
N-043 882043.226872514 850229.495001757  
N-044 881970.207889572 850352.356801708  
N-045 882226.438527272 850911.382683259  
N-046 881807.028169182 851830.751097095  
N-047 885067.502416078 852032.262733742  
N-048 884683.919862769 851770.561679643  
N-049 884320.543701943 851530.504351829  
N-050 883856.291376245 851221.971939784  
N-051 883460.010271529 850959.799760416  
N-052 883025.894114398 850677.561221429  
N-053 882645.478208664 850422.773778335  
N-054 882371.884394264 850242.349065918  
N-055 881988.43786753 849989.833137473  
N-056 881624.991152922 849676.111241915  
N-057 881213.501394645 849318.535967839  
N-058 880887.976149788 849026.944069556  
N-059 880554.897598157 848726.661824014  
N-060 880169.564903696 848391.959003102  
N-061 879699.7098689 847972.436473204  
N-062 879530.405416268 847824.172596023  
N-063 877128.752580425 850027.758142769  
N-064 877147.285637312 850641.920312116  
N-065 878468.87890781 850898.880628045  
N-066 879086.35322744 851350.7222451  
N-067 879750.575819404 851825.037065705  
N-068 880229.773776078 852197.960738027  
N-069 878678.44096696 851838.053509337  
N-070 878312.107826651 852335.575036631  
135 878568.893948486 852863.151178529  
N-072 878119.870519527 852578.633915769  
N-073 877839.561006435 852377.804851913  
N-074 877532.625586197 852155.955860372  
N-075 877227.632998885 851937.815309224  
N-076 876922.13103746 851717.358182246  
N-077 876604.024644489 851500.646323336  
N-078 876555.645887798 851459.507544366  
N-079 876816.788008485 851202.038108771  
N-080 876589.226433062 851817.159639795  
N-081 876361.558510912 851823.577748514  
S-001 880265.41292963 841625.564322822  
143 881004.279432827 842242.875881352  
S-003 880789.22555534 843006.989623819  
S-004 880610.259638735 843704.541719447  
S-005 880294.893033119 844244.432777836  
S-006 879487.809468185 843691.016114847  
S-007 880239.117905815 844957.990459975  
S-008 880104.356676707 845334.046742791  
S-009 879951.141151592 845763.097836239  
S-010 879788.197438927 846221.545950721  
S-011 879641.128819631 846632.332888598  
S-012 879511.035653325 846998.191867815  
S-013 879334.044693436 846473.019434507  
S-014 879134.017336281 846446.693275537  
S-015 878862.242235242 846689.320979765  
S-016 878850.873217865 847216.171559673  
S-017 878534.94254872 847364.204261662  
S-018 878886.449592256 846213.814823534  
S-019 879237.287509684 845931.021585454  
S-020 880727.67989488 844915.643858679  
S-021 881245.177012006 844272.121402296  
S-022 881751.144855532 844558.992875494  
S-023 881194.356468945 844946.286056295  
S-024 881806.030787374 844943.633050931  
79 882391.399321728 844945.859553276  
S-026 883565.363169052 844779.547705866  
S-027 884305.300181896 844646.49889445  
S-028 884842.229978326 844636.555795569  
S-029 885985.992175273 844617.530723785  
S-030 885065.778161068 843971.70270093  
S-031 882662.540127173 844763.789800623  
S-032 883540.65651852 842579.658457219  
181 883831.363658976 842338.399663013  
S-034 882446.660833671 845441.898500877  
S-035 882309.048399479 845896.982637402  
S-036 882255.602479411 846242.942477887  
S-037 882100.16646042 846801.057794789  
S-038 881970.965564708 847286.709146405  
S-039 882232.16347043 847583.746786848  
S-040 881859.761165352 847509.692497271  
S-041 881703.58261221 848067.877637315  
S-042 882318.877183827 848122.734551453  
S-043 882887.691107851 847940.279389625  
S-044 883453.71376422 847730.397769111  
S-045 884058.885033121 847508.025378261  
S-046 884669.844743079 847482.370679264  
S-047 885074.936149711 847449.314786319  
S-048 881710.363194353 848457.639335705  
S-049 881528.721045283 848866.226732217  
S-050 881447.495615674 848911.213274939  
S-051 881121.894928424 848352.987712186  
S-052 880846.989301747 848280.575690715  
S-053 881166.542232853 847850.855213195  
S-054 881306.199678593 847316.722581064  
S-055 881502.995137071 847038.782672911  
S-056 881625.53699349 846726.416156338  
S-057 881822.668157379 845632.391948548  
S-058 881349.062671373 845462.167059264  
S-059 880922.9081965 845505.958439725  
61 880762.224599714 845957.124924365  
S-061 881170.14521815 846174.84041541  
S-062 881447.20616844 846214.778789516  
S-063 881162.894303601 846732.556809022  
S-064 880853.91659968 847130.03128637  
S-065 880726.089952815 847510.129855571  
S-066 880676.681300244 847621.820501384  
S-067 881010.828366655 847715.970615098  
S-068 880576.726691557 846517.272108972  
S-069 880415.233378805 846924.132159285  
S-070 880281.183125759 847293.527529164  
S-071 880129.074166599 847718.918528244  
163 879887.214211651 848010.102225709  
S-073 880347.46088771 848213.774082684  
S-074 880660.551435706 847861.568078866  
S-075 883651.3441943 850369.428126129  
S-076 884367.319044522 850715.943320934  
S-077 884442.419079547 850150.134430238  
S-078 884446.818982495 849677.945858266  
S-079 879681.956467012 847594.316071985  
S-080 879779.878969004 847488.429353695  
S-081 879824.207612316 847187.380547464  
S-082 880024.704515903 846847.732020198  
S-083 880151.61659101 846435.695444948  
S-084 880375.83193794 845827.89965122  
S-085 880533.324109249 845376.242730009  
S-086 879337.213087224 847544.58043395  
W-004 878901.413839392 843306.323092807  
W-005 879379.332653312 842937.510232183  
W-006 878333.226697016 843619.900786501  
W-007 877736.62954882 843879.765427627  
W-008 876979.952400955 844769.436476347  
W-009 876429.430173511 845129.276562236  
W-010 876030.270780904 844834.772287156  
20 875589.151333293 844508.280925037  
W-012 876873.405212354 845417.231694047  
W-013 876665.629363354 846023.80440884  
W-014 876515.920512426 846634.510452448  
W-015 876376.84024593 847375.776055915  
W-016 876216.503341201 848016.291579143  
W-017 876781.644083653 848465.406622593  
W-018 877298.740106233 848020.274773625  
W-019 877594.630741345 847526.830572005  
W-020 877904.268417033 846994.765366568  
W-021 878130.277935799 846952.83396951  
W-022 878490.265745241 846887.997091527  
W-023 878107.716710269 846570.681288651  
W-024 877679.877068947 846121.825813716  
W-025 877285.424882482 845767.243542136  
W-026 878318.431785224 846017.157954519  
W-027 878531.079627748 845557.399580072  
W-028 878745.665935965 845061.518880102  
W-029 878950.870673972 844078.622782959  
R-1 880559.025618718 838562.130459825  
AV-1 880658.78997129 843519.759399175  
AV-2 880011.20429849 841293.809784482  
AV-3 883204.052850671 843125.773698947  
T-1 883654.312894664 842551.574543551  
24-A 878487.243674526 850055.119436641  
24-B 878487.243674526 850055.119436641  
25-A 878519.102356548 850034.891139431  
25-B 878519.102356548 850034.891139431  
26-A 878525.585578892 850056.923718342  
26-B 878525.585578892 850056.923718342  
27-A 879037.544204701 850425.605344849  
27-B 879037.544204701 850425.605344849  
29-A 879389.130193586 850652.885768608  
29-B 879389.130193586 850652.885768608  
30-A 879482.631157794 850699.059521554  
30-B 879482.631157794 850699.059521554  
31-A 879492.752420656 850686.225911093  
31-B 879492.752420656 850686.225911093  
32-A 879448.857751075 850674.877661271  
32-B 879448.857751075 850674.877661271  
33-A 879565.281670483 850109.491211297  
33-B 879565.281670483 850109.491211297  
34-A 879559.338361017 849595.640256742  
34-B 879559.338361017 849595.640256742  
35-A 879557.66629857 849592.13969989  
35-B 879557.66629857 849592.13969989  
36-A 879581.618897445 849606.350622441  
36-B 879581.618897445 849606.350622441  
37-A 879602.418149198 849607.635747212  
37-B 879602.418149198 849607.635747212  
38-A 879628.959658899 849535.674472446  
38-B 879628.959658899 849535.674472446  
39-A 879226.997056477 849485.3981168  
39-B 879226.997056477 849485.3981168  
40-A 878945.472187986 849397.930663345  
40-B 878945.472187986 849397.930663345  
41-A 878952.117896305 849391.361255735  
41-B 878952.117896305 849391.361255735  
42-A 878937.544067691 849407.070933227  
42-B 878937.544067691 849407.070933227  
43-A 878877.969436598 849354.097174849  
43-B 878877.969436598 849354.097174849  
44-A 879245.353245871 848873.690823226  
44-B 879245.353245871 848873.690823226  
45-A 879257.373990499 848859.029660869  
45-B 879257.373990499 848859.029660869  
46-A 879886.179291159 849173.770013301  
46-B 879886.179291159 849173.770013301  
47-A 879961.94762356 849215.534030511  
47-B 879961.94762356 849215.534030511  
48-A 880138.970588131 848887.463768962  
48-B 880138.970588131 848887.463768962  
49-A 879618.208220694 848435.562798101  
49-B 879618.208220694 848435.562798101  
50-A 879608.871820336 848400.728118781  
50-B 879608.871820336 848400.728118781  
51-A 879516.977036178 848144.093462499  
51-B 879516.977036178 848144.093462499  
52-A 879653.181487529 847989.267007453  
52-B 879653.181487529 847989.267007453  
53-A 879659.310166867 847983.74996075  
53-B 879659.310166867 847983.74996075  
54-A 879201.831291495 848036.762912341  
54-B 879201.831291495 848036.762912341  
55-A 879064.021907664 847910.256270791  
55-B 879064.021907664 847910.256270791  
56-A 879062.650351366 847898.708233236  
56-B 879062.650351366 847898.708233236  
58-A 879308.298541709 847589.524478567  
58-B 879308.298541709 847589.524478567  
59-A 879292.88724849 847579.133389128  
59-B 879292.88724849 847579.133389128  
60-A 878644.051216763 848574.744870444  
60-B 878644.051216763 848574.744870444  
61-A 878637.704905144 848571.214033775  
61-B 878637.704905144 848571.214033775  
62-A 878772.784419973 848620.1302807  
62-B 878772.784419973 848620.1302807  
63-A 878341.302468549 849000.283207142  
63-B 878341.302468549 849000.283207142  
64-A 878377.573249196 849028.729547737  
64-B 878377.573249196 849028.729547737  
66-A 878300.39407475 848985.352180868  
66-B 878300.39407475 848985.352180868  
67-A 878174.741012625 849106.860520225  
67-B 878174.741012625 849106.860520225  
68-A 878022.040406468 849739.941305448  
68-B 878022.040406468 849739.941305448  
70-A 877746.732358411 849705.167182201  
70-B 877746.732358411 849705.167182201  
71-A 880704.955360355 850438.317726371  
71-B 880704.955360355 850438.317726371  
72-A 880718.373915907 850393.102911912  
72-B 880718.373915907 850393.102911912  
74-A 880719.343168371 850453.15104299  
74-B 880719.343168371 850453.15104299  
75-A 880003.14679885 849725.972286663  
75-B 880003.14679885 849725.972286663  
76-A 880036.624387807 849800.247177683  
76-B 880036.624387807 849800.247177683  
77-A 880027.1085583 849758.476452437  
77-B 880027.1085583 849758.476452437  
78-A 880706.365992598 849960.661291703  
78-B 880706.365992598 849960.661291703  
79-A 880882.504178351 849766.405373603  
79-B 880882.504178351 849766.405373603  
80-A 881246.786792317 849360.261654751  
80-B 881246.786792317 849360.261654751  
81-A 881250.536751218 849373.434038775  
81-B 881250.536751218 849373.434038775  
82-A 881229.99996952 849393.9940668  
82-B 881229.99996952 849393.9940668  
83-A 881278.36768031 849387.943788328  
83-B 881278.36768031 849387.943788328  
84-A 881242.887738772 849354.139653006  
84-B 881242.887738772 849354.139653006  
85-A 881152.334757705 849272.81963315  
85-B 881152.334757705 849272.81963315  
86-A 881143.702179192 849264.513474016  
86-B 881143.702179192 849264.513474016  
87-A 881150.557008952 849266.431494323  
87-B 881150.557008952 849266.431494323  
88-A 880682.513781007 848846.501515211  
88-B 880682.513781007 848846.501515211  
89-A 880673.679118807 848838.859949994  
89-B 880673.679118807 848838.859949994  
90-A 880679.853902882 848840.553885316  
90-B 880679.853902882 848840.553885316  
91-A 880675.828278582 848844.887134123  
91-B 880675.828278582 848844.887134123  
92-A 880497.802161442 848677.164374838  
92-B 880497.802161442 848677.164374838  
93-A 880489.193246438 848668.56728937  
93-B 880489.193246438 848668.56728937  
94-A 880496.394361641 848670.148419339  
94-B 880496.394361641 848670.148419339  
95-A 880424.116778916 848624.65829124  
95-B 880424.116778916 848624.65829124  
96-A 880414.193903881 848617.03420156  
96-B 880414.193903881 848617.03420156  
97-A 880185.502349125 848413.525425994  
97-B 880185.502349125 848413.525425994  
98-A 880176.512412953 848405.349661478  
98-B 880176.512412953 848405.349661478  
99-A 880182.273200138 848408.076689966  
99-B 880182.273200138 848408.076689966  
100-A 879842.66348217 848104.191250621  
100-B 879842.66348217 848104.191250621  
101-A 879833.332384695 848094.772328307  
101-B 879833.332384695 848094.772328307  
102-A 879844.817750936 848093.053146938  
102-B 879844.817750936 848093.053146938  
103-A 879541.654970205 847803.916979059  
103-B 879541.654970205 847803.916979059  
104-A 881390.947545753 849513.070167201  
104-B 881390.947545753 849513.070167201  
105-A 881390.621957531 849517.123235683  
105-B 881390.621957531 849517.123235683  
106-A 881285.26891557 849683.811048564  
106-B 881285.26891557 849683.811048564  
108-A 882009.613269233 850007.975437432  
108-B 882009.613269233 850007.975437432  
109-A 882249.64710903 850179.815674083  
109-B 882249.64710903 850179.815674083  
110-A 882259.957810189 850288.788642378  
110-B 882259.957810189 850288.788642378  
111-A 882272.271235461 850288.034827566  
111-B 882272.271235461 850288.034827566  
112-A 882270.880070672 850258.618812841  
112-B 882270.880070672 850258.618812841  
113-A 882385.470170774 850257.595159821  
113-B 882385.470170774 850257.595159821  
114-A 884977.571124524 851980.001177673  
114-B 884977.571124524 851980.001177673  
115-A 884968.627253512 851972.534149934  
115-B 884968.627253512 851972.534149934  
116-A 884974.10553209 851974.268256092  
116-B 884974.10553209 851974.268256092  
117-A 884143.174979319 851409.765217861  
117-B 884143.174979319 851409.765217861  
118-A 884132.01092682 851409.507198597  
118-B 884132.01092682 851409.507198597  
119-A 884137.754907734 851412.437264081  
119-B 884137.754907734 851412.437264081  
121-A 883364.473650932 850905.914377475  
121-B 883364.473650932 850905.914377475  
122-A 883371.484399107 850906.845546257  
122-B 883371.484399107 850906.845546257  
123-A 877515.166120464 850177.463668359  
123-B 877515.166120464 850177.463668359  
124-A 877506.624169747 850185.852372992  
124-B 877506.624169747 850185.852372992  
125-A 879073.283701732 851321.078101657  
125-B 879073.283701732 851321.078101657  
126-A 879066.308280615 851320.409163178  
126-B 879066.308280615 851320.409163178  
127-A 879089.395766886 851329.311301227  
127-B 879089.395766886 851329.311301227  
128-A 879765.967595948 851820.648715871  
128-B 879765.967595948 851820.648715871  
129-A 878138.680579201 852583.423983635  
129-B 878138.680579201 852583.423983635  
130-A 878153.544875848 852573.812876647  
130-B 878153.544875848 852573.812876647  
131-A 878205.432420886 852501.866631535  
131-B 878205.432420886 852501.866631535  
132-A 877358.511694877 852023.501505983  
132-B 877358.511694877 852023.501505983  
133-A 877353.230211555 852019.052173589  
133-B 877353.230211555 852019.052173589  
134-A 876633.799068056 851482.471614486  
134-B 876633.799068056 851482.471614486  
135-A 876866.519492774 851111.030952836  
135-B 876866.519492774 851111.030952836  
136-A 876787.336186058 851155.775986194  
136-B 876787.336186058 851155.775986194  
138-A 876270.785511915 851834.422905681  
138-B 876270.785511915 851834.422905681  
207-A 880418.187755438 838672.782377492  
207-B 880418.187755438 838672.782377492  
208-A 880724.92380686 843217.027735127  
208-B 880724.92380686 843217.027735127  
209-A 880824.330053225 842745.124990676  
209-B 880824.330053225 842745.124990676  
210-A 883676.439496159 842569.665815287  
210-B 883676.439496159 842569.665815287  
212-A 882666.702790747 844781.015455548  
212-B 882666.702790747 844781.015455548  
213-A 882636.389620199 844879.786512274  
213-B 882636.389620199 844879.786512274  
214-A 882593.369701526 844920.86657395  
214-B 882593.369701526 844920.86657395  
215-A 882595.294343035 844924.183959651  
215-B 882595.294343035 844924.183959651  
216-A 882609.999069846 844977.430855558  
216-B 882609.999069846 844977.430855558  
217-A 882704.228763509 844893.752111064  
217-B 882704.228763509 844893.752111064  
218-A 882706.472635611 844891.352943076  
218-B 882706.472635611 844891.352943076  
219-A 883406.753854241 844792.166942551  
219-B 883406.753854241 844792.166942551  
220-A 885082.073450781 844630.822456959  
220-B 885082.073450781 844630.822456959  
223-A 880445.630811606 844281.482796714  
223-B 880445.630811606 844281.482796714  
224-A 879422.705448387 843368.3589223  
224-B 879422.705448387 843368.3589223  
225-A 880260.411593589 844891.21354042  
225-B 880260.411593589 844891.21354042  
226-A 880265.351239046 844887.381252775  
226-B 880265.351239046 844887.381252775  
227-A 880260.616335125 844929.338635643  
227-B 880260.616335125 844929.338635643  
229-A 880645.388441306 844934.764821656  
229-B 880645.388441306 844934.764821656  
230-A 880669.628366949 844932.037950967  
230-B 880669.628366949 844932.037950967  
231-A 880668.877235238 844937.659140075  
231-B 880668.877235238 844937.659140075  
232-A 881160.30804329 844933.970165357  
232-B 881160.30804329 844933.970165357  
233-A 881132.884080747 844946.278244804  
233-B 881132.884080747 844946.278244804  
234-A 881770.462895252 844934.451027576  
234-B 881770.462895252 844934.451027576  
235-A 881207.313991478 844519.829844595  
235-B 881207.313991478 844519.829844595  
238-A 881235.344563403 843942.211001793  
238-B 881235.344563403 843942.211001793  
239-A 881046.641659458 845344.098026912  
239-B 881046.641659458 845344.098026912  
240-A 882343.594585958 845808.763139258  
240-B 882343.594585958 845808.763139258  
241-A 882320.950736417 845825.663289156  
241-B 882320.950736417 845825.663289156  
242-A 882332.653012988 845787.619419995  
242-B 882332.653012988 845787.619419995  
243-A 882168.246296312 846499.794527066  
243-B 882168.246296312 846499.794527066  
244-A 882158.522760312 846482.131159692  
244-B 882158.522760312 846482.131159692  
245-A 882162.539917762 846492.310604333  
245-B 882162.539917762 846492.310604333  
246-A 882034.505630885 846830.83599188  
246-B 882034.505630885 846830.83599188  
247-A 881947.854977067 847134.679622692  
247-B 881947.854977067 847134.679622692  
248-A 881964.144793684 847123.15790522  
248-B 881964.144793684 847123.15790522  
249-A 881960.778542893 847138.570912686  
249-B 881960.778542893 847138.570912686  
250-A 881931.556720098 847506.27666639  
250-B 881931.556720098 847506.27666639  
251-A 881763.663899243 847974.405564912  
251-B 881763.663899243 847974.405564912  
252-A 881752.2588457 847966.058284398  
252-B 881752.2588457 847966.058284398  
253-A 881740.349328676 848003.990684941  
253-B 881740.349328676 848003.990684941  
254-A 881438.527529041 846224.786903134  
254-B 881438.527529041 846224.786903134  
255-A 881474.070534493 846243.875750567  
255-B 881474.070534493 846243.875750567  
256-A 881492.649706424 846248.137068018  
256-B 881492.649706424 846248.137068018  
257-A 881194.631117459 846143.803313008  
257-B 881194.631117459 846143.803313008  
258-A 880754.634307205 845981.414932271  
258-B 880754.634307205 845981.414932271  
259-A 880359.412647838 845846.92815574  
259-B 880359.412647838 845846.92815574  
260-A 880350.51731916 845854.539770142  
260-B 880350.51731916 845854.539770142  
261-A 880343.214058372 845865.69936706  
261-B 880343.214058372 845865.69936706  
262-A 880311.667533135 845824.028209159  
262-B 880311.667533135 845824.028209159  
263-A 880158.66163186 846399.66816161  
263-B 880158.66163186 846399.66816161  
264-A 880003.987803848 846828.532811643  
264-B 880003.987803848 846828.532811643  
265-A 879998.053458895 846838.431000127  
265-B 879998.053458895 846838.431000127  
266-A 879879.60068604 847175.341292763  
266-B 879879.60068604 847175.341292763  
267-A 879845.052051575 847153.885994283  
267-B 879845.052051575 847153.885994283  
268-A 879761.355085856 847541.316605632  
268-B 879761.355085856 847541.316605632  
269-A 879612.205605208 847700.524495259  
269-B 879612.205605208 847700.524495259  
270-A 880236.559557905 847553.433787257  
270-B 880236.559557905 847553.433787257  
271-A 880284.066932232 847329.032367597  
271-B 880284.066932232 847329.032367597  
272-A 880259.774058967 847323.762384674  
272-B 880259.774058967 847323.762384674  
273-A 880417.482284481 846964.895475915  
273-B 880417.482284481 846964.895475915  
274-A 880390.356425623 846967.152656388  
274-B 880390.356425623 846967.152656388  
275-A 880603.303421192 846543.048782145  
275-B 880603.303421192 846543.048782145  
276-A 880533.506787653 846539.251564901  
276-B 880533.506787653 846539.251564901  
278-A 881007.129120212 846690.046827461  
278-B 881007.129120212 846690.046827461  
279-A 881010.079466611 846688.961296003  
279-B 881010.079466611 846688.961296003  
280-A 881002.817919239 846706.876099342  
280-B 881002.817919239 846706.876099342  
281-A 881004.61138195 846704.887282314  
281-B 881004.61138195 846704.887282314  
282-A 880740.097818875 847495.99613129  
282-B 880740.097818875 847495.99613129  
283-A 880701.638809433 847617.925557458  
283-B 880701.638809433 847617.925557458  
284-A 880744.807405647 847673.588978427  
284-B 880744.807405647 847673.588978427  
285-A 880995.847765586 847713.209102242  
285-B 880995.847765586 847713.209102242  
286-A 881005.222310806 847692.230807502  
286-B 881005.222310806 847692.230807502  
287-A 881263.61673434 846954.640192457  
287-B 881263.61673434 846954.640192457  
288-A 881285.049256077 846808.194071443  
288-B 881285.049256077 846808.194071443  
289-A 881348.194838456 846631.338929599  
289-B 881348.194838456 846631.338929599  
290-A 881373.798624815 846642.089284093  
290-B 881373.798624815 846642.089284093  
291-A 881514.136484139 847032.933109018  
291-B 881514.136484139 847032.933109018  
293-A 881203.380944524 847755.018721462  
293-B 881203.380944524 847755.018721462  
294-A 881114.903097313 848085.743446568  
294-B 881114.903097313 848085.743446568  
295-A 881721.693385131 848449.774842631  
295-B 881721.693385131 848449.774842631  
296-A 881730.684230314 848470.665337126  
296-B 881730.684230314 848470.665337126  
297-A 881579.153710864 848769.03559849  
297-B 881579.153710864 848769.03559849  
298-A 881464.357774821 848893.265655686  
298-B 881464.357774821 848893.265655686  
299-A 881221.24670525 849170.977481171  
299-B 881221.24670525 849170.977481171  
300-A 881222.370902622 849186.528134355  
300-B 881222.370902622 849186.528134355  
301-A 881728.87060626 848096.932088125  
301-B 881728.87060626 848096.932088125  
303-A 884495.250643286 847483.046405145  
303-B 884495.250643286 847483.046405145  
304-A 884492.673279078 847481.133271249  
304-B 884492.673279078 847481.133271249  
305-A 879780.504130137 846255.240958601  
305-B 879780.504130137 846255.240958601  
306-A 879783.922561095 846252.206852535  
306-B 879783.922561095 846252.206852535  
307-A 879781.753093836 846258.481647839  
307-B 879781.753093836 846258.481647839  
308-A 879780.186555766 846264.717938275  
308-B 879780.186555766 846264.717938275  
309-A 879783.191947688 846262.747028902  
309-B 879783.191947688 846262.747028902  
310-A 878867.733988493 846461.039772611  
310-B 878867.733988493 846461.039772611  
311-A 878812.845409569 847186.109939958  
311-B 878812.845409569 847186.109939958  
312-A 878834.059740244 847144.326531502  
312-B 878834.059740244 847144.326531502  
313-A 878854.119646728 847096.197251982  
313-B 878854.119646728 847096.197251982  
314-A 878920.497043092 847188.423648731  
314-B 878920.497043092 847188.423648731  
315-A 879976.594926742 845716.741407788  
315-B 879976.594926742 845716.741407788  
316-A 879975.647318888 845722.451945523  
316-B 879975.647318888 845722.451945523  
317-A 879979.08781228 845719.714882933  
317-B 879979.08781228 845719.714882933  
318-A 879702.968974913 846478.354010361  
318-B 879702.968974913 846478.354010361  
319-A 879700.649201052 846484.624976159  
319-B 879700.649201052 846484.624976159  
321-A 879629.432631754 846684.727665248  
321-B 879629.432631754 846684.727665248  
322-A 879627.50004815 846690.317231858  
322-B 879627.50004815 846690.317231858  
323-A 879630.37031887 846687.924072736  
323-B 879630.37031887 846687.924072736  
324-A 879504.21400704 847030.907294237  
324-B 879504.21400704 847030.907294237  
325-A 879503.895273421 847037.2615344  
325-B 879503.895273421 847037.2615344  
326-A 879505.66707849 847033.890863178  
326-B 879505.66707849 847033.890863178  
327-A 879300.184093514 847494.554851578  
327-B 879300.184093514 847494.554851578  
329-A 883247.608042122 850064.640176908  
329-B 883247.608042122 850064.640176908  
330-A 884435.533979304 850131.373271727  
330-B 884435.533979304 850131.373271727  
332-A 880900.046915167 848627.36217861  
332-B 880900.046915167 848627.36217861  
333-A 880709.591207141 848805.697259716  
333-B 880709.591207141 848805.697259716  
334-A 879852.40105436 847735.289799982  
334-B 879852.40105436 847735.289799982  
337-A 878832.864269959 842573.017459042  
337-B 878832.864269959 842573.017459042  
338-A 878889.758804096 842655.076164184  
338-B 878889.758804096 842655.076164184  
339-A 879402.901994449 843054.053133226  
339-B 879402.901994449 843054.053133226  
340-A 878850.751642566 842818.06399333  
340-B 878850.751642566 842818.06399333  
341-A 878908.234102297 843357.224279512  
341-B 878908.234102297 843357.224279512  
342-A 878747.186078451 845102.502476381  
342-B 878747.186078451 845102.502476381  
343-A 878151.883150376 846410.594826224  
343-B 878151.883150376 846410.594826224  
344-A 878100.944664378 846524.485357128  
344-B 878100.944664378 846524.485357128  
346-A 878070.079136881 846467.034912581  
346-B 878070.079136881 846467.034912581  
347-A 877962.965285152 846880.783549194  
347-B 877962.965285152 846880.783549194  
348-A 878482.71927963 846789.17174319  
348-B 878482.71927963 846789.17174319  
349-A 878479.626855645 846902.598958491  
349-B 878479.626855645 846902.598958491  
353-A 876530.067001409 846647.076889984  
353-B 876530.067001409 846647.076889984  
354-A 876811.197340473 845432.569824453  
354-B 876811.197340473 845432.569824453  
355-A 876838.872119229 845326.343527243  
355-B 876838.872119229 845326.343527243  
356-A 875660.276678697 844561.389685384  
356-B 875660.276678697 844561.389685384  
2141-A 879049.436815165 847917.473755461  
2141-B 879049.436815165 847917.473755461  
2144-A 878311.416036289 848963.606449216  
2144-B 878311.416036289 848963.606449216  
2147-A 877808.582593789 849607.848521571  
2147-B 877808.582593789 849607.848521571  
2150-A 880677.584658608 850412.006835112  
2150-B 880677.584658608 850412.006835112  
2153-A 881970.555146782 849980.823397115  
2153-B 881970.555146782 849980.823397115  
2156-A 883375.687294898 850913.523976643  
2156-B 883375.687294898 850913.523976643  
2165-A 885657.486836995 844633.397309609  
2165-B 885657.486836995 844633.397309609  
2173-A 880663.153477353 846273.649359986  
2173-B 880663.153477353 846273.649359986  
2178-A 881297.264404552 847388.954456892  
2178-B 881297.264404552 847388.954456892  
2181-A 884066.197471583 847514.755089532  
2181-B 884066.197471583 847514.755089532  
2184-A 879697.522808306 846479.422813153  
2184-B 879697.522808306 846479.422813153  
2187-A 879226.991873891 840990.098570129  
2187-B 879226.991873891 840990.098570129  
2190-A 878095.426019906 846549.463100678  
2190-B 878095.426019906 846549.463100678  
2193-A 883632.85393241 850431.089579142  
2193-B 883632.85393241 850431.089579142  
2196-A 876793.174737225 848452.717368353  
2196-B 876793.174737225 848452.717368353  
2202-A 876160.339728588 848174.473319635  
2202-B 876160.339728588 848174.473319635  
2991-A 880417.494530471 838669.016500625  
2991-B 880417.494530471 838669.016500625  
2994-A 880302.653113551 844746.737127556  
2994-B 880302.653113551 844746.737127556  
3006-A 878835.490670597 842674.696484203  
3006-B 878835.490670597 842674.696484203  
3009-A 878850.427936806 842674.803343206  
3009-B 878850.427936806 842674.803343206  
3018-A 880316.205952366 844753.539024142  
3018-B 880316.205952366 844753.539024142  
2464-A 882681.55932505 844781.065637803  
2464-B 882681.55932505 844781.065637803  

[VERTICES]
mains-761 880278.400786106 847327.516679887
mains-194 881390.009675279 849515.295774574
mains-194 881391.132492001 849515.763614875
mains-6 879700.659269217 846484.622171265
mains-232 878951.027544024 849400.007550301
mains-889 879491.389551048 850696.684955571
mains-393 878825.038960345 842573.446445717
mains-420 882660.901004379 844781.518765628
mains-512 881677.399064454 845577.624809545
mains-539 882270.147995696 850286.087889858
mains-398 879406.628457056 843055.96502001
mains-765 880417.482284481 846964.895475915
mains-890 878037.387370261 849742.184136364
mains-541 882268.302032281 850261.302092956
mains-820 878850.361862779 842639.262162101
mains-892 878003.95693976 849738.23514722
mains-875 878136.771894049 852586.580309963
mains-885 879412.523467851 850666.858678902
mains-543 882330.82909727 850225.344421327
mains-275 878482.71927963 846789.17174319
mains-808 880118.991528313 838734.494013149
mains-814 879026.367013054 841904.046489016
mains-793 880277.450654136 841647.824306544
mains-793 880288.235489702 841666.244520922
mains-528 878505.406563938 850043.969983349
mains-402 880425.7590812 838709.281028948
mains-934 878909.950820767 843353.100819922
mains-907 877972.269632817 849726.457880245
mains-796 880011.20429849 841293.809784482
mains-796 880025.108845822 841377.057881182
mains-849 879898.052381356 848023.339245599
mains-551 881221.928678389 849210.776746053
mains-789 880012.360854455 843047.966480022
mains-789 880094.344628838 843110.360152162
mains-780 883034.219366056 843327.459226949
mains-780 882970.777737765 843411.718750919
mains-753 880702.06644571 847617.449380758
mains-147 879492.365593274 843683.006140602
mains-506 881742.450545762 848074.929430575
mains-781 883089.955571018 843204.187017797
mains-83 881731.418462535 848608.703257165
mains-247 877920.63244462 849694.503682449
mains-819 878843.700759521 842431.982114245
mains-819 878838.608359619 842479.852583898
mains-819 878838.408050398 842540.054274407
mains-819 878840.965852496 842548.548619974
mains-819 878840.63831266 842567.088461473
mains-900 877313.741012739 851987.823260567
mains-62 880689.057476568 847837.175068772
mains-101 883245.917491873 850065.941102925
mains-163 879588.047104409 848354.320317824
mains-784 883339.754386121 843040.628935539
mains-839 879789.353142731 848569.679052778
mains-779 882866.57870578 843434.267282768
mains-779 882716.81016483 843473.514583058
mains-381 877847.537235067 849435.948041586
mains-806 880383.285369281 838667.088963651
mains-411 883493.493562023 842845.221321184
mains-411 883474.839176905 842871.0009242
mains-217 880854.03944689 848287.161968209
mains-217 880935.101879534 848191.9332852
mains-217 880974.163441528 848153.566123705
mains-217 881042.645345013 848125.499769818
mains-445 883331.751761039 850123.215020852
mains-384 876482.302099072 848403.127160713
mains-371 876779.753416218 851226.067797979
mains-516 879770.23446477 847484.873733822
mains-795 880066.284366217 841416.554988403
mains-795 880107.888792288 841471.528938887
mains-795 880181.822270454 841538.894159637
mains-281 878214.599290811 847000.944276258
mains-281 878248.494739746 847015.590457896
mains-281 878281.553264015 847024.796629212
mains-281 878317.541024612 847030.236639535
mains-281 878361.479569528 847033.165875863
mains-281 878391.190395137 847029.39971487
mains-281 878405.418114443 847021.867392884
mains-281 878420.901220746 847003.455050253
mains-281 878442.661262037 846966.211902659
mains-281 878460.655142336 846933.153378389
mains-385 876369.285424326 848177.988372275
mains-507 881724.088176716 848211.180485055
mains-507 881729.084831292 848426.442817075
mains-242 879495.740531559 849731.920618552
mains-468 880411.786214141 846496.260884537
mains-35 881202.623588197 844752.916125305
mains-35 881215.74895204 844638.018796981
mains-166 879325.947718302 848713.910864469
mains-273 878833.617854949 847143.360729159
mains-77 881293.585918813 848457.414677661
mains-185 880717.585560408 849972.281232749
mains-214 880047.418941655 848809.848680125
mains-214 880021.05566954 848848.276500496
mains-214 880013.012637369 848850.510676099
mains-214 880004.819082351 848847.221893877
mains-214 879998.463042098 848838.040946844
mains-214 880009.311413974 848825.777096059
mains-214 880032.673382676 848795.549956266
mains-214 879874.885705287 848649.447540267
mains-451 879719.444540499 847555.621674681
mains-915 876467.324010552 845140.543823842
mains-277 878331.013688282 846654.645451381
mains-917 876090.27151125 844864.736903057
mains-36 881749.850079568 844538.748539515
mains-743 880048.353593819 838791.450353849
mains-187 880877.17775561 849757.223912908
mains-248 878403.796256793 849989.452012709
mains-248 878359.357983911 849944.459452986
mains-248 878335.459072835 849917.074198934
mains-248 878241.861460558 849846.179469591
mains-248 878113.153706859 849782.017001174
mains-248 878080.351414821 849763.091008978
mains-733 877434.000599537 850284.247060907
mains-924 876976.732265674 844831.853166696
mains-740 879380.244277745 846025.719863143
mains-740 879548.136779623 846164.422688565
mains-573 880224.187722027 843120.217477399
mains-573 880535.826349702 843171.267350942
mains-44 881778.514788338 845330.824106691
mains-379 877016.021251917 850806.74244587
mains-736 879446.890749656 840337.74937805
mains-736 879442.020037871 840356.534791445
mains-736 879377.951507311 840552.012474967
mains-736 879305.156728434 840759.731908017
mains-736 879236.155571511 840953.832193276
mains-288 878877.956884 846209.869438124
mains-937 878916.062220628 843465.451391648
mains-258 878942.550876258 848363.597162027
mains-176 879326.551623237 850974.775237868
mains-176 879457.801623237 850770.608571202
mains-423 875095.277121171 844144.859660496
mains-423 875217.987839173 844224.828443014
mains-423 875589.972912879 844506.933160486
mains-309 879229.421219388 851424.904017222
mains-23 882449.824538502 845441.948874747
mains-299 878961.895553962 844102.951391648
mains-299 878960.668747113 844173.898345841
mains-299 878913.978887295 844525.868058315
mains-300 877651.732265673 843906.853166696
mains-300 877222.565599007 844098.519833363
mains-300 877145.482265674 844175.603166696
mains-46 881348.194838456 846631.338929599
P-1 878529.927649764 850050.517566197
P-4 879062.650351366 847898.708233236
P-4 879168.440699859 847745.050722678
P-7 877807.61104296 849613.794644434
P-7 877808.629443514 849607.955908868
P-10 880677.686961882 850412.057986749
P-21 881229.437602347 844424.86695649
P-21 881241.597597028 844271.6775976
P-25 880698.539674995 846162.586124331
P-26 880663.132386671 846273.673965782
P-31 879340.500299244 846458.346975104
P-31 879588.55310205 846461.486884001
P-31 879641.390372009 846464.031746414
P-31 879664.044997789 846466.77776166
P-31 879697.508747851 846479.426328267
P-35 878088.826188282 846547.874618047
P-37 883632.85393241 850431.100124483
P-52 880499.034346722 839331.829265402
P-52 880394.881230897 839435.982381227
P-52 880299.784907753 839571.834271433
P-52 880259.029340691 839721.27135066
P-52 880354.125663835 840006.560320093
P-52 880263.557737031 840332.604856587
P-52 880123.177450485 840586.195051639
P-53 879651.005491118 839324.915846032
P-53 879517.45764897 839661.753181228
P-53 879541.199487574 839704.785263698
P-53 879521.909243708 839882.849053229
P-53 879533.78016301 839955.558433954
P-54 879214.518951616 841127.538331095
P-54 879214.518951616 841481.115517338
P-54 879173.944520407 841637.616894856
P-55 879266.808836227 841710.509807637
P-55 879223.336231361 841866.28664174
P-55 879031.332226537 842134.36770508
P-57 878935.498531409 842123.349226662
P-57 878840.531176993 842344.433227744
P-57 878815.459795427 842470.549874409
P-57 878811.66110125 842516.134204529
P-57 878823.816922615 842545.004280272
P-58 880317.883903301 842010.591993084
P-58 880320.782076959 842190.278759864
P-58 880280.207645751 842416.336305167
P-58 880262.818603804 842627.902982181
P-58 880088.928184341 842932.211216243
P-63 884542.508258043 844633.499777553
P-63 884840.767886536 844631.753015453
P-67 876877.031739918 845407.538759915
P-70 878095.426019906 846549.473646019
P-70 878107.690934043 846556.690185579
P-94 879306.483971047 842870.162370384
P-94 879369.852026603 842934.398481495
P-98 880139.511897217 847725.086124331
P-98 880109.66454759 847778.206773997
P-98 880078.41454759 847818.137329552
P-100 882653.13999426 843515.831977707
P-100 882651.873597914 843692.582212742
P-100 882658.346563673 844077.315716484
P-100 882660.992603437 844345.611431936
P-100 882663.290611875 844667.77878052
P-114 884436.162494455 850479.246986658
P-120 883375.755949462 850913.558303925
P-137 881954.129337772 851081.497995596
P-137 881900.53411427 851289.382498875
P-137 881864.803965269 851419.310313425
P-137 881842.066597723 851524.876662746
P-139 882247.868112822 850315.132001963
P-140 882153.335099596 850476.326270426
P-140 882106.794519867 850569.907225807
P-140 882061.319784775 850696.586844993
P-140 882033.710124183 850834.635147952
P-148 878591.909313763 850145.394375557
P-152 881234.989667813 850445.38823822
P-152 881296.297302444 850439.666192322
P-152 881362.509547845 850413.780746588
P-152 881437.713579659 850362.827290251
P-153 881475.04311719 850321.138098702
P-162 882515.462443491 844894.271639725
P-162 882153.463826609 844904.824197632
P-162 881674.010652158 844907.118231959
P-162 881155.100087274 844913.541528077
P-173 880352.055045579 845855.089006995
P-173 880361.836504576 845819.822226672
P-189 879810.646791036 844215.196069872
P-189 879642.744508428 844032.099010557
P-192 878174.741012625 849106.860520225
P-197 878647.59558437 848521.112698715
P-197 878650.067901494 848517.398506183
P-201 879049.027602072 847918.036423463
P-206 880523.772896603 849011.655658788
P-222 877290.27151125 845762.653569723
P-222 877686.611510592 846110.61797746
P-226 879362.479535131 840365.483393868
P-226 879231.015534532 840401.140606995
P-229 876591.315599007 846395.417174739
P-232 876543.913145115 846651.839257249
P-235 876329.027842081 847514.968671611
P-236 876201.229584708 848013.078032648
P-242 877231.572231602 848103.366180878
P-242 877182.442813722 848157.667116429
P-242 877058.528962401 848255.321078729
P-242 876796.382571479 848450.354876428
P-248 877880.184497412 847028.090863952
P-248 877737.823386301 847274.618641729
P-258 877958.500330001 846878.834180157
P-261 880708.358176712 847658.41796743
P-277 881297.264404552 847388.993123143
P-278 881199.553731111 847756.365852624
P-281 881721.889922489 848089.644291449
P-295 878275.211533192 848971.613222678
P-295 878297.958969277 848984.88178758
P-296 878311.313733016 848963.862207399
P-306 880956.857206181 849687.266799204
P-310 880687.382002664 844938.131127751
P-310 881123.283684476 844940.401754729
P-320 881063.924691832 850054.025285556
P-325 879843.223246705 847159.344691181
P-329 880349.044071742 848224.943165287
P-352 881335.931751079 849061.687510706
P-353 881740.280406873 848611.387763908
P-353 881740.280406873 848142.637763908
P-365 882206.57737281 848096.777891442
P-366 882416.663899326 848090.751798927
P-366 882737.49723266 847976.168465593
P-374 882319.601074818 845830.651955323
P-374 882346.944824818 845874.054733101
P-375 882168.486776369 846499.38227662
P-377 882322.943276831 845896.507691181
P-383 885657.799041808 844633.241207202
P-384 886120.195502419 844605.730520566
P-387 883563.011410735 844771.05729289
P-387 883746.85812171 844735.685360375
P-387 884270.734927402 844643.986359065
P-387 884304.075231458 844640.923516476
P-390 882593.369701526 844920.86657395
P-436 881242.887738772 849354.139653006
P-439 881970.657450055 849981.079155298
P-447 880706.005074571 850472.869820505
P-456 881243.410044433 844034.177506832
P-456 881258.915111439 843951.08454935
P-488 881161.644525629 844938.851821753
P-499 878955.870039499 849393.550889668
P-502 878945.744821688 849395.018312539
P-520 882608.88663702 844980.344280145
P-520 882591.675496414 844975.021759527
P-543 882342.738262412 845775.808251396
P-544 882328.652957977 845809.819190239
P-565 884064.111967117 847496.05645433
P-566 884064.582687843 847514.877868199
P-570 881770.346280714 844931.23726539
P-571 880645.395203351 844937.069563942
P-572 880638.317401279 844936.813958604
P-575 881195.475463725 846141.017727931
P-576 880790.337811959 846011.04503572
P-585 878834.592585262 842664.099098342
P-589 880444.104624827 844287.238977867
P-592 880266.182540187 844873.571285779

[OPTIONS]
UNITS GPM 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 0.998 
VISCOSITY 0.982157860636364 
HEADLOSS H-W 
QUALITY NONE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
HYDRAULIC TIMESTEP 1  
REPORTING TIMESTEP 0  
DURATION 168  
QUALITY TIMESTEP 0  

[MIXING]
T-1 MIXED 0 

[ENERGY]
PUMP PMP-1 EFFIC PMP-1E 

[RULES]
RULE 3037
IF TANK T-1 HEAD <= 918 
THEN VALVE PRV-LargeEast SETTING IS 926 

RULE 3042
IF TANK T-1 HEAD >= 925 
THEN VALVE PRV-LargeEast SETTING IS 0 

RULE 3050
IF TANK T-1 HEAD <= 918 
THEN VALVE PRV-LargeWest SETTING IS 926 

RULE 3054
IF TANK T-1 HEAD >= 925 
THEN VALVE PRV-LargeWest SETTING IS 0 


